<!DOCTYPE html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>KNX: Topologie, Adressen und Planung – Formeln &amp; Rechner</title>
  <meta name="description" content="KNX planen, simulieren und verstehen: Planungsrechner für Linien, Bereiche, Koppler und Spannungsversorgung, Topologie-Simulator mit Filtertabellen, Telegrammweg und Buslast, Gruppenadress-Planer mit CSV-Export, Adress-Werkstatt mit allen 16 Bit, Kommunikationsarten TP, PL, RF, IP und IoT, Gerätearten und Programmierung.">
  <meta name="theme-color" content="#F1F3F2" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#111214" media="(prefers-color-scheme: dark)">
  <link rel="manifest" href="../manifest.webmanifest">
  <link rel="icon" href="../favicon.png" type="image/png">
  <link rel="apple-touch-icon" href="../assets/symbol-apple.png">
  <link rel="stylesheet" href="../assets/katex/katex.min.css">
  <link rel="stylesheet" href="../assets/stil.css">
  <link rel="stylesheet" href="../assets/rechner.css">
  <script src="../assets/basis.js"></script>
  <style>
    .wissen-raster { display: grid; grid-template-columns: repeat(auto-fill, minmax(min(290px, 100%), 1fr)); gap: 12px; margin: 8px 0; }
    .wissen-karte { border: 1px solid var(--linie); border-left: 4px solid var(--farbe, var(--linie)); border-radius: var(--rund); padding: 10px 12px; background: var(--flaeche2); min-width: 0; }
    .wissen-karte h3, .wissen-karte h4 { margin: 0 0 4px; font-size: 1.02rem; }
    .wissen-karte p, .wissen-karte li { font-size: .93rem; line-height: 1.45; }
    .wissen-karte ul { margin: 4px 0; padding-left: 18px; }
    .bild-svg { width: 100%; height: auto; max-width: 720px; display: block; margin: 8px auto; }
    .bild-svg text { font-family: var(--technik); fill: var(--text); }
    .schritte { counter-reset: s; list-style: none; padding: 0; margin: 8px 0; display: grid; gap: 8px; }
    .schritte li { counter-increment: s; position: relative; padding: 8px 10px 8px 44px; border: 1px solid var(--linie); border-radius: var(--rund); background: var(--flaeche2); font-size: .93rem; line-height: 1.45; }
    .schritte li::before { content: counter(s); position: absolute; left: 10px; top: 8px; width: 24px; height: 24px; border-radius: 50%; background: #9333EA; color: #fff; font-weight: 700; display: flex; align-items: center; justify-content: center; font-size: .85rem; }
    .sprungleiste { display: flex; flex-wrap: wrap; gap: 6px 10px; align-items: center; padding: 10px 14px; }
    .sprungleiste a { padding: 4px 10px; border: 1px solid var(--linie); border-radius: 999px; text-decoration: none; font-size: .9rem; background: var(--flaeche2); min-height: 30px; display: inline-flex; align-items: center; }
    .sprungleiste a:hover { border-color: #9333EA; }
    @media (max-width: 700px) { .sprungleiste b { width: 100%; } }
    .topo-leiste, .topo-zeile { display: flex; flex-wrap: wrap; gap: 8px 12px; align-items: center; margin: 8px 0; }
    .topo-leiste label, .topo-form label, .planer-raster label, .werkstatt-feld { display: inline-flex; gap: 6px; align-items: center; flex-wrap: wrap; max-width: 100%; }
    .topo-leiste select, .topo-leiste input, .topo-form input, .topo-form select, .planer-raster input, .planer-raster select, .werkstatt-feld input, .topo-kasten input, .topo-kasten select {
      padding: 6px 8px; border: 1.5px solid var(--linie); border-radius: var(--rund-klein); background: var(--flaeche); color: var(--text); font: inherit; max-width: 100%; min-width: 0; }
    .topo-raster { display: grid; grid-template-columns: minmax(0, 1fr); gap: 14px; }
    .topo-bild-rahmen { min-width: 0; border: 1px solid var(--linie); border-radius: var(--rund); overflow: hidden; background: var(--flaeche2); }
    #topoBild { width: 100%; display: block; height: 400px; touch-action: manipulation; }
    .topo-seite { display: grid; grid-template-columns: repeat(auto-fit, minmax(min(320px, 100%), 1fr)); gap: 12px; min-width: 0; align-items: start; }
    .topo-kasten { border: 1px solid var(--linie); border-radius: var(--rund); padding: 10px 12px; background: var(--flaeche2); min-width: 0; }
    .topo-h { margin: 0 0 6px; font-size: 1.02rem; }
    .topo-kasten .feldzeile { display: grid; grid-template-columns: minmax(0, 1fr) minmax(0, 9em); gap: 6px; align-items: center; margin: 5px 0; font-size: .92rem; }
    .topo-kasten .feldzeile input, .topo-kasten .feldzeile select { width: 100%; }
    .topo-werte { font-family: var(--technik); font-size: .86rem; line-height: 1.5; margin: 6px 0; }
    .topo-werte b { font-family: inherit; }
    .ga-zeile { display: grid; grid-template-columns: auto minmax(0, 1fr) auto auto; gap: 6px; align-items: center; padding: 5px 0; border-bottom: 1px solid var(--linie); font-size: .88rem; }
    .ga-zeile:last-child { border-bottom: 0; }
    .ga-zeile .ga { font-family: var(--technik); font-weight: 700; color: #9333EA; }
    .ga-zeile small { display: block; color: var(--leise); font-family: var(--technik); font-size: .76rem; }
    .ga-zeile.aktiv { background: color-mix(in srgb, #9333EA 10%, transparent); }
    .mini { min-width: 34px; min-height: 34px; border: 1px solid var(--linie); border-radius: 8px; background: var(--flaeche); color: var(--text); cursor: pointer; font: inherit; }
    .mini.senden { background: #9333EA; color: #fff; border-color: #9333EA; }
    .mini:hover { border-color: #9333EA; }
    .topo-neu summary { cursor: pointer; font-weight: 600; margin-top: 8px; min-height: 30px; }
    .topo-form { display: grid; gap: 8px; margin-top: 8px; }
    .ga-eingabe { display: inline-flex; gap: 2px; align-items: center; }
    .ga-eingabe input { width: 3.4em; }
    .topo-form fieldset { border: 1px solid var(--linie); border-radius: var(--rund-klein); padding: 6px 8px; margin: 0; min-width: 0; }
    .empf-liste { display: flex; flex-wrap: wrap; gap: 4px 10px; max-height: 150px; overflow: auto; font-family: var(--technik); font-size: .84rem; }
    .empf-liste label { display: inline-flex; gap: 4px; align-items: center; min-height: 28px; }
    .empf-liste input, .planer-gewerke input, .planer-raster input[type=checkbox], .topo-kasten input[type=checkbox] { width: 18px; height: 18px; }
    .topo-prot { margin: 0; padding-left: 20px; font-size: .86rem; line-height: 1.45; max-height: 280px; overflow: auto; }
    .topo-prot li { margin: 2px 0; }
    .topo-prot li.ok { color: #2F9E44; }
    .topo-prot li.nein { color: #C0392B; }
    .topo-prot li.leise { color: var(--leise); }
    .topo-meldung { min-height: 1.3em; font-weight: 600; margin: 4px 0; }
    .topo-meldung.schlecht { color: #C0392B; }
    .topo-meldung.gut { color: #2F9E44; }
    .lastbalken { display: inline-block; width: 80px; height: 9px; border-radius: 5px; background: var(--linie); vertical-align: middle; overflow: hidden; margin-right: 6px; }
    .lastbalken i { display: block; height: 100%; }
    .planer-raster { display: flex; flex-wrap: wrap; gap: 8px 16px; align-items: center; margin: 8px 0; }
    .planer-gewerke { display: grid; grid-template-columns: repeat(auto-fill, minmax(min(220px, 100%), 1fr)); gap: 10px; margin: 8px 0; }
    .planer-gewerke fieldset { border: 1px solid var(--linie); border-left: 4px solid var(--farbe); border-radius: var(--rund); padding: 6px 10px; margin: 0; background: var(--flaeche2); }
    .planer-gewerke legend { font-weight: 700; padding: 0 4px; }
    .planer-gewerke label { display: flex; gap: 6px; align-items: center; min-height: 28px; font-size: .92rem; }
    .planer-tabelle { max-height: 420px; overflow: auto; }
    .werkstatt-feld input { font-family: var(--technik); font-size: 1.15rem; width: 12em; }
    .bits { display: grid; grid-template-columns: repeat(16, minmax(0, 1fr)); gap: 2px; margin: 4px 0 2px; max-width: 640px; }
    .bits span { text-align: center; font-family: var(--technik); font-weight: 700; padding: 5px 0; border-radius: 4px; color: #fff; font-size: .9rem; }
    .bits-teile { display: grid; gap: 2px; max-width: 640px; font-family: var(--technik); font-size: .8rem; margin-bottom: 4px; }
    .bits-teile span { text-align: center; border-top: 2px solid; padding-top: 2px; overflow: hidden; white-space: nowrap; text-overflow: ellipsis; }
    .lesart { border: 1px solid var(--linie); border-radius: var(--rund); padding: 8px 12px; margin: 10px 0; background: var(--flaeche2); }
    .lesart h3 { margin: 0 0 4px; font-size: 1rem; }
    .lesart .gross { font-family: var(--technik); font-size: 1.4rem; font-weight: 700; }
    @media print { .sprungleiste, .topo-leiste, .topo-neu, .mini, #tTeilen, #pCsv { display: none !important; } .planer-tabelle { max-height: none; } .topo-raster { grid-template-columns: 1fr; } }
  </style>
</head>

<body>
  <div id="seitenkopf" data-wurzel="../"></div>

  <main class="seite" data-rechner data-merken>
    <section class="tafel abstand" id="knx-wissen" aria-labelledby="h-knx-wissen">
      <h2 id="h-knx-wissen">KNX verstehen</h2>
      <p>KNX ist ein offener, weltweit genormter Standard (EN 50090, ISO/IEC 14543-3) für die Haus- und Gebäudesystemtechnik. Geräte vieler Hersteller arbeiten zusammen, weil sie dieselbe Sprache sprechen. Es gibt keine Zentrale: Jedes Gerät hat seinen eigenen Prozessor, Sensoren schicken Telegramme an Gruppenadressen, Aktoren hören auf diese Adressen und schalten. Fällt ein Gerät aus, arbeitet der Rest weiter. Ausprobieren: <a href="knx-simulator.html">KNX-Simulator</a>.</p>

      <h3 class="zwischen" id="kommunikation">Kommunikationsarten (Medien)</h3>
      <div class="rahmen"><table class="tabelle">
        <thead><tr><th>Medium</th><th>Übertragung</th><th>Geschwindigkeit</th><th>Typischer Einsatz</th></tr></thead>
        <tbody>
          <tr><td><b>KNX TP</b> (Twisted Pair)</td><td>eigene Busleitung, z. B. J-Y(St)Y 2 × 2 × 0,8, Energie und Daten auf einem Aderpaar (SELV, rund 30 V DC)</td><td>9 600 bit/s</td><td>Neubau, Sanierung mit neuer Leitung – der Normalfall</td></tr>
          <tr><td><b>TP-64</b></td><td>klassische TP-Geräte: höchstens 64 Busgeräte je Liniensegment; mit Linienverstärkern bis zu 4 Segmente je Linie</td><td>9 600 bit/s</td><td>bestehende Anlagen, ältere Geräte</td></tr>
          <tr><td><b>TP-256</b></td><td>neuere TP-Geräte mit geringerer Last: bis 256 Busgeräte in einem Segment, ganz ohne Linienverstärker – nur wenn alle Geräte der Linie TP-256 können</td><td>9 600 bit/s</td><td>große Linien, weniger Koppler</td></tr>
          <tr><td><b>KNX PL</b> (Powerline PL110)</td><td>über das vorhandene 230-V-Netz, Signal um 110 kHz; Bandsperre am Hausanschluss</td><td>1 200 bit/s</td><td>Nachrüstung ohne neue Leitung</td></tr>
          <tr><td><b>KNX RF</b> (Funk)</td><td>868,3 MHz, Geräte oft batteriebetrieben; in Gebäuden etwa 30 m Reichweite</td><td>16 384 bit/s</td><td>Nachrüstung, Fensterkontakte, bewegliche Taster</td></tr>
          <tr><td><b>KNX IP</b> (KNXnet/IP)</td><td>Ethernet und WLAN: <i>Routing</i> per Multicast 224.0.23.12, Port 3671 (Linien- und Bereichskoppler über IP), <i>Tunneling</i> als Zugang für Inbetriebnahme und Visualisierung; KNX IP Secure verschlüsselt</td><td>10/100/1 000 Mbit/s</td><td>schnelle Hauptlinie (Backbone), Fernzugriff, große Gebäude</td></tr>
          <tr><td><b>KNX IoT</b></td><td>KNX-Datenpunkte über IPv6-Netze (z. B. Thread oder Ethernet) und eine offene Schnittstelle für Fremdsysteme und Cloud-Dienste</td><td>je nach Netz</td><td>Anbindung an Smart-Home-Zentralen, Apps, Energiemanagement</td></tr>
        </tbody>
      </table></div>
      <p class="hilfe">Alle Medien verwenden dieselben Telegramme, Gruppenadressen und Datenpunkttypen. Koppler und Router verbinden sie zu einer Anlage, programmiert wird alles mit derselben Inbetriebnahme-Software (ETS der KNX-Vereinigung).</p>

      <h3 class="zwischen" id="geraete">Gerätearten</h3>
      <div class="wissen-raster">
        <article class="wissen-karte" style="--farbe:#6B7785">
          <h4>Systemkomponenten</h4>
          <ul>
            <li><b>Spannungsversorgung</b> mit Drossel (160, 320, 640 oder 1 280 mA) – speist die Linie, ohne sie läuft nichts</li>
            <li><b>Linienkoppler</b> (x.y.0) und <b>Bereichskoppler</b> (x.0.0) – verbinden Linien und filtern Telegramme</li>
            <li><b>Linienverstärker</b> (Repeater) – weiteres Segment bei TP-64</li>
            <li><b>IP-Router</b> – Koppler zwischen TP und IP</li>
            <li><b>Schnittstellen</b> (USB, IP) – Zugang für die Inbetriebnahme</li>
          </ul>
        </article>
        <article class="wissen-karte" style="--farbe:#2B7BB9">
          <h4>Sensoren und Erkennung</h4>
          <ul>
            <li>Taster und Tastsensoren, Bedien- und Anzeigegeräte</li>
            <li>Präsenz- und Bewegungsmelder</li>
            <li>Raumtemperaturregler, CO₂- und Feuchtesensoren</li>
            <li>Wetterstation (Wind, Regen, Helligkeit, Dämmerung)</li>
            <li>Binäreingänge für Fensterkontakte, potentialfreie Kontakte</li>
          </ul>
          <p>Sensoren erfassen etwas und <b>senden</b> Telegramme.</p>
        </article>
        <article class="wissen-karte" style="--farbe:#E07A1F">
          <h4>Aktoren</h4>
          <ul>
            <li>Schaltaktor (Licht, Steckdosen), Dimmaktor</li>
            <li>Jalousie- bzw. Rollladenaktor</li>
            <li>Heizungsaktor, Stellantriebe, Fan-Coil-Aktor</li>
            <li>DALI-Gateway für Leuchten</li>
          </ul>
          <p>Aktoren <b>empfangen</b> Telegramme und schalten Lasten; Rückmeldungen senden sie selbst.</p>
        </article>
        <article class="wissen-karte" style="--farbe:#9333EA">
          <h4>Logik und Visualisierung</h4>
          <ul>
            <li>Logikmodule, Zeitschaltuhren, Szenencontroller</li>
            <li>Visualisierung, Server, Gateways zu anderen Systemen</li>
          </ul>
          <p>Bauformen: Reiheneinbaugerät (Verteiler), Unterputz, Aufputz, Einbau in Leuchten und Geräte.</p>
        </article>
      </div>

      <h3 class="zwischen" id="aufbau">Aufbau eines Busgeräts</h3>
      <svg class="bild-svg" viewBox="0 0 720 210" role="img" aria-label="Busgerät aus Busankoppler, Anwendungsschnittstelle und Anwendungsmodul">
        <rect x="20" y="40" width="250" height="130" rx="12" fill="none" stroke="#2B7BB9" stroke-width="2.5"/>
        <text x="145" y="30" text-anchor="middle" font-weight="700">Busankoppler (BA, BCU)</text>
        <rect x="40" y="62" width="95" height="40" rx="6" fill="#2B7BB9" fill-opacity=".15" stroke="#2B7BB9"/><text x="87" y="87" text-anchor="middle" font-size="13">Übertrager</text>
        <rect x="155" y="62" width="95" height="40" rx="6" fill="#2B7BB9" fill-opacity=".15" stroke="#2B7BB9"/><text x="202" y="80" text-anchor="middle" font-size="13">Mikro-</text><text x="202" y="95" text-anchor="middle" font-size="13">controller</text>
        <rect x="40" y="114" width="210" height="40" rx="6" fill="#2B7BB9" fill-opacity=".15" stroke="#2B7BB9"/><text x="145" y="139" text-anchor="middle" font-size="13">Speicher: Adressen, Programm, Parameter</text>
        <rect x="300" y="72" width="110" height="66" rx="8" fill="#9333EA" fill-opacity=".14" stroke="#9333EA" stroke-width="2"/>
        <text x="355" y="98" text-anchor="middle" font-size="13" font-weight="700">Anwendungs-</text><text x="355" y="114" text-anchor="middle" font-size="13" font-weight="700">schnittstelle</text><text x="355" y="130" text-anchor="middle" font-size="12">(PEI)</text>
        <rect x="440" y="40" width="250" height="130" rx="12" fill="none" stroke="#E07A1F" stroke-width="2.5"/>
        <text x="565" y="30" text-anchor="middle" font-weight="700">Anwendungsmodul (AM)</text>
        <text x="565" y="90" text-anchor="middle" font-size="13">z. B. Tasterwippe, Display,</text><text x="565" y="108" text-anchor="middle" font-size="13">Relais, Sensor, Dimmer</text>
        <line x1="270" y1="105" x2="300" y2="105" stroke="currentColor" stroke-width="2"/><line x1="410" y1="105" x2="440" y2="105" stroke="currentColor" stroke-width="2"/>
        <line x1="20" y1="190" x2="270" y2="190" stroke="#C0392B" stroke-width="3"/><line x1="20" y1="198" x2="270" y2="198" stroke="#13233A" stroke-width="3"/>
        <text x="280" y="198" font-size="12">Busleitung + (rot) / − (schwarz)</text>
      </svg>
      <div class="wissen-raster">
        <article class="wissen-karte" style="--farbe:#2B7BB9"><h4>Busankoppler</h4><p>Holt Energie und Daten aus der Busleitung, sendet und empfängt Telegramme und speichert physikalische Adresse, Applikationsprogramm, Parameter und Gruppenadressen. Er hat die <b>Programmiertaste</b> mit LED.</p></article>
        <article class="wissen-karte" style="--farbe:#9333EA"><h4>Anwendungsschnittstelle</h4><p>Genormte Steckverbindung (PEI, Physical External Interface) zwischen Busankoppler und Anwendungsmodul. Unterputz-Busankoppler und Aufsätze verschiedener Programme passen so zusammen.</p></article>
        <article class="wissen-karte" style="--farbe:#E07A1F"><h4>Anwendungsmodul</h4><p>Der Teil, den man sieht oder der schaltet: Wippe, Display, Relais, Dimmer oder Sensor. Bei Reiheneinbaugeräten sind alle drei Teile in einem Gehäuse.</p></article>
      </div>

      <h3 class="zwischen" id="topologie">Topologie</h3>
      <div class="rahmen"><table class="tabelle">
        <thead><tr><th>Ebene</th><th>Adresse</th><th>Höchstzahl</th><th>verbunden über</th></tr></thead>
        <tbody>
          <tr><td>Liniensegment (TP-64)</td><td>–</td><td>64 Busgeräte</td><td>Linienverstärker: bis 4 Segmente je Linie</td></tr>
          <tr><td>Linie</td><td>x.y.1 … x.y.255</td><td>bis 255 Busgeräte (mit 3 Verstärkern bzw. TP-256)</td><td>Linienkoppler x.y.0 zur Hauptlinie</td></tr>
          <tr><td>Bereich</td><td>x.1 … x.15</td><td>15 Linien an einer Hauptlinie x.0</td><td>Bereichskoppler x.0.0 zur Bereichslinie</td></tr>
          <tr><td>Anlage</td><td>1 … 15</td><td>15 Bereiche an der Bereichslinie (Backbone) 0.0</td><td>bei KNX IP: IP-Router als Koppler</td></tr>
        </tbody>
      </table></div>
      <p>Damit lassen sich über 57 000 Busgeräte (15 Bereiche × 15 Linien × 255 Geräte) in einer Anlage betreiben. Koppler leiten nur Telegramme weiter, deren Gruppenadresse in ihrer <b>Filtertabelle</b> steht – der Verkehr einer Linie bleibt in der Linie.</p>
      <div class="wissen-raster">
        <article class="wissen-karte" style="--farbe:#2B7BB9"><h4>Topologie (physikalisch)</h4><p>Wie die Geräte über Linien, Bereiche und Koppler verbunden sind. Busleitung als Linie, Stern oder Baum – <b>kein Ring</b>, keine Abschlusswiderstände.</p></article>
        <article class="wissen-karte" style="--farbe:#2E8B57"><h4>Gebäudestruktur (räumlich)</h4><p>Gebäude → Geschoss → Raum → Verteiler. Hilft beim Finden der Geräte. Gruppenadressen nach Räumen: Hauptgruppe = Geschoss, Mittelgruppe = Raum.</p></article>
        <article class="wissen-karte" style="--farbe:#E07A1F"><h4>Gewerkestruktur (funktional)</h4><p>Nach Gewerk geordnet: Licht, Jalousie, Heizung, Lüftung, Sicherheit. Gruppenadressen nach Funktion: Hauptgruppe = Gewerk, Mittelgruppe = Funktion oder Geschoss.</p></article>
      </div>

      <h3 class="zwischen" id="adressen">Adressen</h3>
      <div class="wissen-raster">
        <article class="wissen-karte" style="--farbe:#2B7BB9">
          <h4>Physikalische Adresse (Einzeladresse)</h4>
          <p><b>Bereich.Linie.Teilnehmer</b>, z. B. 1.1.12 – 4 + 4 + 8 Bit = 16 Bit. Jede Adresse gibt es in der Anlage nur einmal. Sie wird nur für Programmierung und Diagnose gebraucht. Neue Geräte haben 15.15.255.</p>
        </article>
        <article class="wissen-karte" style="--farbe:#9333EA">
          <h4>Gruppenadresse</h4>
          <p>Logische Verbindung zwischen Sensor und Aktor, z. B. „Licht Küche ein/aus“. Ein Sensor sendet an <b>eine</b> Gruppenadresse; ein Aktor-Objekt kann auf <b>mehrere</b> Gruppenadressen hören (zentral aus). Ebenfalls 16 Bit.</p>
        </article>
        <article class="wissen-karte" style="--farbe:#E07A1F">
          <h4>Dreistufig: Haupt-/Mittel-/Untergruppe</h4>
          <p>5 + 3 + 8 Bit: 0 … 31 / 0 … 7 / 0 … 255, z. B. 1/2/3 = Licht / Erdgeschoss / Küche ein-aus. Am häufigsten.</p>
        </article>
        <article class="wissen-karte" style="--farbe:#2E8B57">
          <h4>Zweistufig: Haupt-/Untergruppe</h4>
          <p>5 + 11 Bit: 0 … 31 / 0 … 2 047, z. B. 1/515. Daneben gibt es die freie Struktur (eine Zahl 1 … 65 535). 0/0/0 ist für Rundrufe reserviert.</p>
        </article>
      </div>

      <h3 class="zwischen" id="programmierung">Programmierung (Inbetriebnahme)</h3>
      <ol class="schritte">
        <li><b>Projekt anlegen</b> und Gebäudestruktur (Geschosse, Räume, Verteiler) sowie Topologie (Bereiche, Linien) aufbauen.</li>
        <li><b>Geräte</b> aus den Produktdaten der Hersteller einfügen und ihren Platz in Gebäude und Linie festlegen. Die physikalische Adresse ergibt sich aus der Linie.</li>
        <li><b>Parameter</b> einstellen: z. B. Taster „Umschalten“ oder „Ein/Aus“, Treppenhauslicht 3 min, Laufzeit der Jalousie 60 s.</li>
        <li><b>Gruppenadressen</b> anlegen (dreistufig nach Gewerk oder Raum) und die <b>Kommunikationsobjekte</b> verknüpfen. Datenpunkttypen müssen passen: 1 Bit zu 1 Bit, 1 Byte zu 1 Byte.</li>
        <li><b>Physikalische Adresse programmieren:</b> Programmiertaste am Gerät drücken (rote LED), Adresse übertragen – LED geht aus.</li>
        <li><b>Applikation laden:</b> Applikationsprogramm, Parameter und Gruppenadressen ins Gerät schreiben. Danach Koppler programmieren, damit die Filtertabellen stimmen.</li>
        <li><b>Prüfen</b> mit Busmonitor und Gruppenmonitor: Wer sendet was an wen? Ein Protokoll und das Projekt gehören zur Übergabe an den Kunden.</li>
      </ol>
      <div class="rahmen"><table class="tabelle">
        <caption>Flags der Kommunikationsobjekte</caption>
        <thead><tr><th>Flag</th><th>Bedeutung</th></tr></thead>
        <tbody>
          <tr><td>K – Kommunikation</td><td>Objekt ist mit dem Bus verbunden (sonst passiert gar nichts)</td></tr>
          <tr><td>L – Lesen</td><td>der Wert darf über den Bus gelesen werden (Antwort auf Leseanfrage)</td></tr>
          <tr><td>S – Schreiben</td><td>empfangene Telegramme ändern den Wert</td></tr>
          <tr><td>Ü – Übertragen</td><td>Wertänderungen werden gesendet</td></tr>
          <tr><td>A – Aktualisieren</td><td>Antworten auf Leseanfragen werden als neuer Wert übernommen</td></tr>
          <tr><td>I – Initialisieren</td><td>nach dem Start wird der Wert vom Bus gelesen</td></tr>
        </tbody>
      </table></div>
    </section>

    <nav class="tafel abstand sprungleiste" id="knx-sprung" aria-label="Inhalt dieser Seite">
      <b>Auf dieser Seite:</b>
      <a href="#rechner-oben">Planungsrechner</a>
      <a href="#topo">Topologie-Simulator</a>
      <a href="#ga-planer">Gruppenadressen planen</a>
      <a href="#werkstatt">Adress-Werkstatt</a>
      <a href="#umrechnen">Umrechnen</a>
      <a href="#knx-wissen">Wissen</a>
      <a href="#h-faq">Fragen</a>
      <a href="knx-simulator.html">KNX-Simulator →</a>
    </nav>

    <section class="tafel abstand" id="topo" aria-labelledby="h-topo">
      <h2 id="h-topo">Topologie-Simulator</h2>
      <p>Baue die Anlage aus Bereichen und Linien auf, sende Gruppentelegramme und verfolge, welcher Koppler sie weiterleitet oder sperrt. Jede Linie zeigt Geräte, Spannungsversorgung und Buslast. Tippe eine Linie an, um sie zu bearbeiten.</p>
      <div class="topo-leiste">
        <label>Vorlage <select id="tVorlage" data-nicht-merken>
          <option value="efh">Einfamilienhaus (1 Linie)</option>
          <option value="mfh">Mehrfamilienhaus (4 Linien)</option>
          <option value="buero" selected>Bürogebäude (3 Bereiche)</option>
          <option value="gross">Großes Objekt (6 Bereiche)</option>
          <option value="rechner">aus dem Planungsrechner oben</option>
        </select></label>
        <button type="button" class="knopf" id="tLaden">Laden</button>
        <label>Bereichslinie <select id="tBackbone" data-nicht-merken><option value="ip">KNX IP mit IP-Routern</option><option value="tp">KNX TP mit Bereichskopplern</option></select></label>
        <label>Koppler <select id="tModus" data-nicht-merken><option value="filter">filtern (Filtertabelle)</option><option value="alle">alles weiterleiten</option><option value="sperren">alles sperren</option></select></label>
        <label>linienübergreifend <input id="tQ" inputmode="decimal" size="3" data-nicht-merken> %</label>
      </div>
      <div class="topo-raster">
        <div class="topo-bild-rahmen"><canvas id="topoBild" role="img" aria-label="Topologie der Anlage mit Bereichslinie, Bereichskopplern, Hauptlinien, Linienkopplern und Linien; zeigt Geräte, Spannungsversorgung, Buslast und laufende Telegramme"></canvas></div>
        <div class="topo-seite">
          <div class="topo-kasten" id="tLinie"></div>
          <div class="topo-kasten">
            <h3 class="topo-h">Gruppentelegramm senden</h3>
            <div id="tGaListe"></div>
            <details class="topo-neu" id="tGaForm">
              <summary>Gruppenadresse anlegen oder ändern</summary>
              <div class="topo-form">
                <label>Adresse <span class="ga-eingabe"><input id="fH" inputmode="numeric" aria-label="Hauptgruppe" data-nicht-merken>/<input id="fM" inputmode="numeric" aria-label="Mittelgruppe" data-nicht-merken>/<input id="fU" inputmode="numeric" aria-label="Untergruppe" data-nicht-merken></span></label>
                <label>Name <input id="fName" maxlength="40" data-nicht-merken></label>
                <label>Sender in Linie <select id="fSender" data-nicht-merken></select></label>
                <fieldset><legend>Empfänger in Linien</legend><div id="fEmpf" class="empf-liste"></div></fieldset>
                <div class="topo-zeile"><button type="button" class="knopf" id="fSpeichern">Speichern</button><button type="button" class="knopf-leise" id="fLeeren">Leeren</button></div>
                <p class="topo-meldung" id="fMeldung" role="status"></p>
              </div>
            </details>
          </div>
          <div class="topo-kasten">
            <h3 class="topo-h">Was ist passiert?</h3>
            <ol class="topo-prot" id="tProt"><li class="leise">Noch kein Telegramm gesendet. Drücke ▶ bei einer Gruppenadresse.</li></ol>
          </div>
        </div>
      </div>
      <h3 class="zwischen">Buslast und Material</h3>
      <div id="tLast"></div>
      <div class="topo-zeile">
        <button type="button" class="knopf" id="tTeilen">Link mit dieser Anlage kopieren</button>
        <span id="tTeilenMeldung" class="hilfe" role="status"></span>
      </div>
      <p class="topo-meldung" id="tStatus" role="status"></p>
    </section>

    <section class="tafel abstand" id="ga-planer" aria-labelledby="h-ga-planer">
      <h2 id="h-ga-planer">Gruppenadressen planen</h2>
      <p>Erzeugt eine vollständige, einheitliche Gruppenadressliste – funktional nach Gewerk oder räumlich nach Geschoss. Als CSV laden und in die Inbetriebnahme-Software übernehmen oder ausdrucken.</p>
      <div class="planer-raster">
        <label>Struktur <select id="pStruktur" data-nicht-merken><option value="gewerk">funktional: Hauptgruppe = Gewerk, Mittelgruppe = Geschoss</option><option value="geschoss">räumlich: Hauptgruppe = Geschoss, Mittelgruppe = Gewerk</option></select></label>
        <label>Geschosse (mit Komma) <input id="pGeschosse" maxlength="120" data-nicht-merken></label>
        <label>Räume je Geschoss <input id="pRaeume" inputmode="numeric" size="3" data-nicht-merken></label>
        <label><input type="checkbox" id="pZentral" data-nicht-merken> Zentralfunktionen (Hauptgruppe 0)</label>
      </div>
      <div class="planer-gewerke" id="pFunktionen"></div>
      <div class="topo-zeile"><button type="button" class="knopf" id="pCsv">Als CSV herunterladen</button><span class="hilfe" id="pAnzahl"></span></div>
      <div id="pMeldung"></div>
      <div class="rahmen planer-tabelle"><table class="tabelle"><thead><tr><th>Gruppenadresse</th><th>zweistufig</th><th>Name</th><th>DPT</th></tr></thead><tbody id="pListe"></tbody></table></div>
    </section>

    <section class="tafel abstand" id="werkstatt" aria-labelledby="h-werkstatt">
      <h2 id="h-werkstatt">Adress-Werkstatt</h2>
      <p>Gib eine Adresse in beliebiger Form ein: dreistufig <code>3/1/20</code>, zweistufig <code>3/276</code>, physikalisch <code>1.1.12</code>, Zahl <code>6420</code>, hexadezimal <code>0x1914</code> oder zwei Bytes aus dem Busmonitor <code>19 14</code>. Die Werkstatt zeigt alle 16 Bit und jede Lesart.</p>
      <label class="werkstatt-feld">Adresse <input id="wEingabe" maxlength="20" data-nicht-merken></label>
      <div id="wAusgabe"></div>
    </section>

    <section class="tafel abstand seo-info" aria-labelledby="h-faq">
      <h2 id="h-faq">Häufige Fragen</h2>
      <div class="faq">
        <details><summary>Was ist der Unterschied zwischen physikalischer Adresse und Gruppenadresse?</summary><p>Die physikalische Adresse (z. B. 1.1.12) ist die Hausnummer eines Geräts und dient nur zum Programmieren und Finden. Die Gruppenadresse (z. B. 1/0/1) ist die Funktion „Licht Küche“: Der Taster sendet an sie, alle Aktoren, die sie kennen, reagieren.</p></details>
        <details><summary>Wie viele Geräte passen auf eine KNX-Linie?</summary><p>Bei TP-64 höchstens 64 je Segment; mit bis zu drei Linienverstärkern 4 Segmente, also maximal 255 Teilnehmer je Linie. Mit TP-256-Geräten passen bis 256 in ein Segment ohne Verstärker. Planen sollte man mit rund 20 % Reserve.</p></details>
        <details><summary>Welche Leitungslängen gelten bei KNX TP?</summary><p>Je Liniensegment höchstens 1 000 m Leitung insgesamt, zwischen Spannungsversorgung und Busgerät höchstens 350 m, zwischen zwei Busgeräten höchstens 700 m. Zwei Spannungsversorgungen in einem Segment brauchen mindestens 200 m Leitung Abstand.</p></details>
        <details><summary>Zweistufige oder dreistufige Gruppenadressen?</summary><p>Beides geht, die dreistufige Form ist üblich, weil sie sich gut nach Gewerk/Geschoss/Funktion oder Geschoss/Raum/Funktion gliedern lässt. Wichtig ist, sich für ein Schema zu entscheiden und es in der ganzen Anlage durchzuhalten.</p></details>
        <details><summary>Darf man KNX und 230 V in eine Dose legen?</summary><p>Die Busleitung ist SELV. Sie darf zusammen mit Starkstromleitungen verlegt werden, wenn ihre Isolierung dafür ausgelegt ist (z. B. J-Y(St)Y mit Prüfspannung 2,5 kV bzw. 4 kV) und in Dosen und Verteilern die Mindestabstände bzw. Trennstege eingehalten werden. Freie Adern der Busleitung müssen abisoliert bleiben oder isoliert werden.</p></details>
      </div>
    </section>
  </main>

  <div id="seitenfuss" data-wurzel="../"></div>

  <script src="../assets/katex/katex.min.js"></script>
  <script src="../assets/rechner.js"></script>
  <script>
  (function () {
    'use strict';
    const bewegungAus = false;
    const R = Rechner, z = R.zahl, tz = R.tz, E = R.E, F = R.farbe;
    const T = function (cx, s, x, y, a, g, f, c) { R.Z.text(cx, s, x, y, a || 'left', g || 11, !!f, c); };
    const BLAU = '#2B7BB9', ROT = '#C0392B', GRUEN = '#2E8B57', ORANGE = '#E07A1F', LILA = '#9333EA', GRAU = '#6B7785';
    const NETZTEILE = [160, 320, 640, 1280];
    const zs = function (v, n) { if (!isFinite(v)) return '–'; let t = z(v, n === undefined ? 1 : n); if (t.indexOf(',') >= 0) t = t.replace(/0+$/, '').replace(/,$/, ''); return t; };
    const tp256 = function (e) { return e.medium === 'tp256'; };

    function rechne(e) {
      const r = { e: e };
      r.segMax = tp256(e) ? 256 : 64;
      r.segmente = tp256(e) ? 1 : Math.round(e.seg);
      r.linieMax = Math.min(255, r.segMax * r.segmente);
      r.linieGeplant = Math.max(1, Math.floor(r.linieMax * (1 - e.reserve / 100)));
      r.linien = Math.max(1, Math.ceil(e.n / r.linieGeplant));
      r.jeLinie = Math.ceil(e.n / r.linien);
      r.bereiche = Math.ceil(r.linien / 15);
      r.zuViel = r.bereiche > 15;
      r.lk = r.linien > 1 ? r.linien : 0;
      r.bk = r.bereiche > 1 ? r.bereiche : 0;
      r.verstaerker = tp256(e) ? 0 : r.linien * Math.max(0, Math.ceil(r.jeLinie / 64) - 1);
      r.jeSegment = Math.min(r.jeLinie, r.segMax);
      r.strom = r.jeSegment * e.ig;
      r.stromReserve = r.strom * (1 + e.reserve / 100);
      r.netzteil = NETZTEILE.filter(function (x) { return x >= r.stromReserve - 1e-9; })[0] || NaN;
      r.segGesamt = tp256(e) ? r.linien : r.linien * Math.ceil(r.jeLinie / 64);
      r.ok = { l: e.l <= 1000, nt: e.lnt <= 350, gg: e.lgg <= 700 && e.lgg <= e.l };
      return r;
    }

    const seite = R.seite({
      titel: 'KNX: Topologie, Adressen und Planung',
      einleitung: 'Wie viele Linien, Bereiche, Koppler und welche Spannungsversorgungen braucht eine KNX-TP-Anlage? Der Rechner plant mit Reserve und prüft die Leitungslängen. Unten in jede Richtung: drei- und zweistufige Gruppenadressen und physikalische Adressen in Bits umrechnen, Spannungsversorgung bemessen, Telegrammdauer.',
      hilfe: 'Alle Angaben je Liniensegment: Ein TP-Segment hat höchstens 1 000 m Leitung. Planungsreserve üblich 20 %.',
      gruppen: [
        { titel: 'Anlage', farbe: LILA, felder: [
          { k: 'medium', name: 'Kommunikationsart', wahl: [['tp64', 'KNX TP-64 (64 Geräte je Segment)'], ['tp256', 'KNX TP-256 (256 Geräte je Segment)']] },
          { k: 'n', tex: 'n', name: 'Busgeräte gesamt', e: '', min: 1, max: 57000 },
          { k: 'seg', tex: 's', name: 'Segmente je Linie (mit Linienverstärkern)', e: '', min: 1, max: 4, wenn: function (e) { return !tp256(e); }, hilfe: '1 = ohne Linienverstärker. Bis zu drei Verstärker ergeben 4 Segmente.' },
          { k: 'reserve', tex: 'r', name: 'Planungsreserve', e: '%', min: 0, max: 60 },
          { k: 'ig', tex: 'I_\\text{G}', name: 'Stromaufnahme je Busgerät (Mittel)', e: 'mA', min: 1, max: 50, hilfe: 'Laut Datenblatt meist 5 bis 12 mA. Im Zweifel 10 mA.' }
        ] },
        { titel: 'Busleitung je Segment', farbe: ROT, felder: [
          { k: 'l', tex: 'l', name: 'Leitungslänge insgesamt', e: 'm', min: 1, max: 5000 },
          { k: 'lnt', tex: 'l_\\text{NT}', name: 'größter Abstand Spannungsversorgung – Busgerät', e: 'm', min: 0, max: 5000 },
          { k: 'lgg', tex: 'l_\\text{GG}', name: 'größter Abstand zwischen zwei Busgeräten', e: 'm', min: 0, max: 5000 }
        ] }
      ],
      beispiel: { medium: 'tp64', n: 180, seg: 1, reserve: 20, ig: 10, l: 450, lnt: 180, lgg: 320 },
      rechne: rechne,
      ergebnis: function (r, e, H) {
        if (r.zuViel) H.meldung('Mehr als 15 Bereiche: So viele Geräte passen nicht in eine KNX-Anlage. Reserve verkleinern oder Anlage teilen.', true);
        if (!r.ok.l) H.meldung('Leitungslänge über 1 000 m je Segment: Segment teilen (Linienverstärker oder weitere Linie).', true);
        if (!r.ok.nt) H.meldung('Abstand zur Spannungsversorgung über 350 m: Spannungsversorgung näher setzen oder zweite (mindestens 200 m Leitung entfernt) vorsehen.', true);
        if (!r.ok.gg) H.meldung('Abstand zwischen zwei Busgeräten über 700 m bzw. größer als die Leitung: Laufzeit zu groß, Telegramme können kollidieren.', true);
        if (!isFinite(r.netzteil)) H.meldung('Strom je Segment über 1 280 mA: Segment teilen.', true);
        if (r.linien === 1) H.meldung('Eine Linie reicht: Adressen 1.1.1 bis 1.1.' + r.jeLinie + ', kein Koppler nötig.');
        else if (r.bereiche === 1) H.meldung('Ein Bereich mit Hauptlinie 1.0 und ' + r.linien + ' Linien (1.1 bis 1.' + r.linien + '), je ein Linienkoppler 1.y.0.');
        else H.meldung(r.bereiche + ' Bereiche an der Bereichslinie (Backbone), je ein Bereichskoppler x.0.0; bei großen Anlagen meist als IP-Router über KNX IP.');
        const gut = !r.zuViel && r.ok.l && r.ok.nt && r.ok.gg && isFinite(r.netzteil);
        H.urteil(gut, gut ? 'planbar' : 'Grenze überschritten');
        H.kacheln([
          [String(r.linien), 'Linien', LILA],
          [String(r.bereiche), r.bereiche === 1 ? 'Bereich' : 'Bereiche', LILA],
          [zs(r.jeLinie, 0), 'Busgeräte je Linie (höchstens ' + r.linieMax + ', geplant ' + r.linieGeplant + ')', BLAU],
          [String(r.lk), 'Linienkoppler', GRAU],
          [String(r.bk), 'Bereichskoppler / IP-Router', GRAU],
          [String(r.verstaerker), 'Linienverstärker', GRAU],
          [zs(r.strom, 0) + ' mA', 'Strom je Segment (' + zs(r.jeSegment, 0) + ' Geräte)', ORANGE],
          [isFinite(r.netzteil) ? r.netzteil + ' mA' : '–', 'Spannungsversorgung je Segment (mit Reserve)', ORANGE],
          [String(r.segGesamt), 'Spannungsversorgungen gesamt', ORANGE]
        ]);
        const zeilen = [];
        for (let i = 0; i < Math.min(r.linien, 8); i++) {
          const b = Math.floor(i / 15) + 1, l = i % 15 + 1, n = Math.min(r.jeLinie, e.n - i * r.jeLinie);
          zeilen.push(['Linie ' + b + '.' + l, r.linien > 1 ? b + '.' + l + '.0' : '–', b + '.' + l + '.1 … ' + b + '.' + l + '.' + Math.max(1, n), String(Math.max(0, n))]);
        }
        if (r.linien > 8) zeilen.push(['…', '', '', '']);
        H.tabelle('Adressplan', ['Linie', 'Linienkoppler', 'Teilnehmer', 'Geräte'], zeilen, { zahl: [3] });
        H.nachweise([
          [r.ok.l, 'Leitungslänge je Segment ' + zs(e.l, 0) + ' m ≤ 1 000 m'],
          [r.ok.nt, 'Spannungsversorgung – Busgerät ' + zs(e.lnt, 0) + ' m ≤ 350 m'],
          [r.ok.gg, 'Busgerät – Busgerät ' + zs(e.lgg, 0) + ' m ≤ 700 m'],
          [isFinite(r.netzteil), 'Strom je Segment mit Reserve ' + zs(r.stromReserve, 0) + ' mA ≤ ' + (isFinite(r.netzteil) ? r.netzteil : 1280) + ' mA']
        ]);
      },
      weg: function (r, e) {
        return [
          ['Geräte je Linie', tp256(e) ? 'n_\\text{Linie,max} = ' + E('255') + '\\;(\\text{TP-256: ein Segment})' : 'n_\\text{Linie,max} = 64 \\cdot s = 64 \\cdot ' + r.segmente + ' = ' + E(String(r.linieMax))],
          ['Mit Reserve', 'n_\\text{geplant} = \\lfloor n_\\text{Linie,max} \\cdot (1 - r) \\rfloor = \\lfloor ' + r.linieMax + ' \\cdot ' + tz(1 - e.reserve / 100, 2) + ' \\rfloor = ' + E(String(r.linieGeplant))],
          ['Linien', 'L = \\left\\lceil \\frac{n}{n_\\text{geplant}} \\right\\rceil = \\left\\lceil \\frac{' + e.n + '}{' + r.linieGeplant + '} \\right\\rceil = ' + E(String(r.linien))],
          ['Bereiche', 'B = \\left\\lceil \\frac{L}{15} \\right\\rceil = ' + E(String(r.bereiche))],
          ['Strom je Segment', 'I = n_\\text{Segment} \\cdot I_\\text{G} = ' + r.jeSegment + ' \\cdot ' + tz(e.ig, 1) + '\\,\\text{mA} = ' + E(tz(r.strom, 0) + '\\,\\text{mA}') + ', \\quad I \\cdot (1 + r) = ' + tz(r.stromReserve, 0) + '\\,\\text{mA} \\Rightarrow ' + E((isFinite(r.netzteil) ? r.netzteil : '–') + '\\,\\text{mA}')]
        ];
      },
      loeser: [
        { titel: 'Dreistufige Gruppenadresse – in jede Richtung', hilfe: 'Hauptgruppe/Mittelgruppe/Untergruppe mit 5 + 3 + 8 Bit. Beispiel: Welche 16-Bit-Zahl steht im Telegramm für 3/1/20?',
          felder: [
            { k: 'H', tex: 'H', name: 'Hauptgruppe (0 … 31)', e: '', min: 0, max: 31, n: 0 }, { k: 'M', tex: 'M', name: 'Mittelgruppe (0 … 7)', e: '', min: 0, max: 7, n: 0 },
            { k: 'U', tex: 'U', name: 'Untergruppe (0 … 255)', e: '', min: 0, max: 255, n: 0 }, { k: 'G', tex: 'G', name: 'Gruppenadresse als Zahl', e: '', min: 0, max: 65535, n: 0 }
          ],
          beispiel: { H: 3, M: 1, U: 20 },
          gleichungen: [
            { name: 'dreistufig', v: ['G', 'H', 'M', 'U'], f: function (q) { return [q.G, 2048 * q.H + 256 * q.M + q.U]; },
              loese: { G: function (q) { return 2048 * q.H + 256 * q.M + q.U; }, U: function (q) { const u = q.G - 2048 * q.H - 256 * q.M; return u >= 0 && u <= 255 ? u : NaN; },
                M: function (q) { const m = (q.G - 2048 * q.H - q.U) / 256; return m >= 0 && m <= 7 && Math.abs(m - Math.round(m)) < 1e-9 ? m : NaN; },
                H: function (q) { const h = (q.G - 256 * q.M - q.U) / 2048; return h >= 0 && h <= 31 && Math.abs(h - Math.round(h)) < 1e-9 ? h : NaN; } },
              weg: function (k, q) { return k === 'G' ? 'G = 2048 \\cdot H + 256 \\cdot M + U = 2048 \\cdot ' + q.H + ' + 256 \\cdot ' + q.M + ' + ' + q.U + ' = ' + E(String(q.G)) + '\\;(\\text{hex } ' + ('000' + q.G.toString(16).toUpperCase()).slice(-4) + ')' : k === 'U' ? 'U = G - 2048 \\cdot H - 256 \\cdot M = ' + E(String(q.U)) : k === 'M' ? 'M = \\frac{G - 2048 \\cdot H - U}{256} = ' + E(String(q.M)) : 'H = \\frac{G - 256 \\cdot M - U}{2048} = ' + E(String(q.H)); } }
          ] },
        { titel: 'Zweistufige Gruppenadresse – in jede Richtung', hilfe: 'Hauptgruppe/Untergruppe mit 5 + 11 Bit. Beispiel: 3/1/20 dreistufig ist zweistufig 3/276.',
          felder: [
            { k: 'H', tex: 'H', name: 'Hauptgruppe (0 … 31)', e: '', min: 0, max: 31, n: 0 }, { k: 'U2', tex: 'U_2', name: 'Untergruppe (0 … 2047)', e: '', min: 0, max: 2047, n: 0 },
            { k: 'G', tex: 'G', name: 'Gruppenadresse als Zahl', e: '', min: 0, max: 65535, n: 0 }
          ],
          beispiel: { H: 3, U2: 276 },
          gleichungen: [
            { name: 'zweistufig', v: ['G', 'H', 'U2'], f: function (q) { return [q.G, 2048 * q.H + q.U2]; },
              loese: { G: function (q) { return 2048 * q.H + q.U2; }, U2: function (q) { const u = q.G - 2048 * q.H; return u >= 0 && u <= 2047 ? u : NaN; },
                H: function (q) { const h = (q.G - q.U2) / 2048; return h >= 0 && h <= 31 && Math.abs(h - Math.round(h)) < 1e-9 ? h : NaN; } },
              weg: function (k, q) { return k === 'G' ? 'G = 2048 \\cdot H + U_2 = 2048 \\cdot ' + q.H + ' + ' + q.U2 + ' = ' + E(String(q.G)) : k === 'U2' ? 'U_2 = G - 2048 \\cdot H = ' + E(String(q.U2)) : 'H = \\frac{G - U_2}{2048} = ' + E(String(q.H)); } }
          ] },
        { titel: 'Physikalische Adresse – in jede Richtung', hilfe: 'Bereich.Linie.Teilnehmer mit 4 + 4 + 8 Bit. Beispiel: 1.1.12 als Zahl im Telegramm.',
          felder: [
            { k: 'B', tex: 'B', name: 'Bereich (0 … 15)', e: '', min: 0, max: 15, n: 0 }, { k: 'L', tex: 'L', name: 'Linie (0 … 15)', e: '', min: 0, max: 15, n: 0 },
            { k: 'Tn', tex: 'T', name: 'Teilnehmer (0 … 255)', e: '', min: 0, max: 255, n: 0 }, { k: 'P', tex: 'P', name: 'Adresse als Zahl', e: '', min: 0, max: 65535, n: 0 }
          ],
          beispiel: { B: 1, L: 1, Tn: 12 },
          gleichungen: [
            { name: 'physikalisch', v: ['P', 'B', 'L', 'Tn'], f: function (q) { return [q.P, 4096 * q.B + 256 * q.L + q.Tn]; },
              loese: { P: function (q) { return 4096 * q.B + 256 * q.L + q.Tn; }, Tn: function (q) { const t = q.P - 4096 * q.B - 256 * q.L; return t >= 0 && t <= 255 ? t : NaN; },
                L: function (q) { const l = (q.P - 4096 * q.B - q.Tn) / 256; return l >= 0 && l <= 15 && Math.abs(l - Math.round(l)) < 1e-9 ? l : NaN; },
                B: function (q) { const b = (q.P - 256 * q.L - q.Tn) / 4096; return b >= 0 && b <= 15 && Math.abs(b - Math.round(b)) < 1e-9 ? b : NaN; } },
              weg: function (k, q) { return k === 'P' ? 'P = 4096 \\cdot B + 256 \\cdot L + T = 4096 \\cdot ' + q.B + ' + 256 \\cdot ' + q.L + ' + ' + q.Tn + ' = ' + E(String(q.P)) + '\\;(\\text{hex } ' + ('000' + q.P.toString(16).toUpperCase()).slice(-4) + ')' : k === 'Tn' ? 'T = P - 4096 \\cdot B - 256 \\cdot L = ' + E(String(q.Tn)) : k === 'L' ? 'L = \\frac{P - 4096 \\cdot B - T}{256} = ' + E(String(q.L)) : 'B = \\frac{P - 256 \\cdot L - T}{4096} = ' + E(String(q.B)); } }
          ] },
        { titel: 'Spannungsversorgung – in jede Richtung', hilfe: 'Strom der Busgeräte eines Segments plus Reserve. Beispiel: 52 Geräte mit je 10 mA und 20 % Reserve.',
          felder: [
            { k: 'n', tex: 'n', name: 'Busgeräte im Segment', e: '', min: 1, max: 256, n: 0 }, { k: 'Ig', tex: 'I_\\text{G}', name: 'Strom je Gerät', e: 'mA', min: 0.1, max: 100 },
            { k: 'I', tex: 'I', name: 'Strom aller Geräte', e: 'mA', min: 0.1, max: 20000 }, { k: 'r', tex: 'r', name: 'Reserve', e: '%', min: 0, max: 100 },
            { k: 'Ir', tex: 'I_\\text{min}', name: 'nötiger Strom der Spannungsversorgung', e: 'mA', min: 0.1, max: 40000 }
          ],
          beispiel: { n: 52, Ig: 10, r: 20 },
          gleichungen: [
            { name: 'Summe', v: ['I', 'n', 'Ig'], f: function (q) { return [q.I, q.n * q.Ig]; }, loese: { I: function (q) { return q.n * q.Ig; }, n: function (q) { return q.I / q.Ig; }, Ig: function (q) { return q.I / q.n; } },
              weg: function (k, q) { return k === 'I' ? 'I = n \\cdot I_\\text{G} = ' + tz(q.n, 0) + ' \\cdot ' + tz(q.Ig, 2) + '\\,\\text{mA} = ' + E(tz(q.I, 1) + '\\,\\text{mA}') : k === 'n' ? 'n = \\frac{I}{I_\\text{G}} = ' + E(tz(q.n, 1)) : 'I_\\text{G} = \\frac{I}{n} = ' + E(tz(q.Ig, 2) + '\\,\\text{mA}'); } },
            { name: 'Reserve', v: ['Ir', 'I', 'r'], f: function (q) { return [q.Ir, q.I * (1 + q.r / 100)]; }, loese: { Ir: function (q) { return q.I * (1 + q.r / 100); }, I: function (q) { return q.Ir / (1 + q.r / 100); }, r: function (q) { return 100 * (q.Ir / q.I - 1); } },
              weg: function (k, q) { return k === 'Ir' ? 'I_\\text{min} = I \\cdot (1 + r) = ' + tz(q.I, 1) + '\\,\\text{mA} \\cdot ' + tz(1 + q.r / 100, 2) + ' = ' + E(tz(q.Ir, 1) + '\\,\\text{mA}') + '\\;\\Rightarrow\\; \\text{nächste Größe: } ' + (NETZTEILE.filter(function (x) { return x >= q.Ir - 1e-9; })[0] || '–') + '\\,\\text{mA}' : k === 'I' ? 'I = \\frac{I_\\text{min}}{1 + r} = ' + E(tz(q.I, 1) + '\\,\\text{mA}') : 'r = \\frac{I_\\text{min}}{I} - 1 = ' + E(tz(q.r, 1) + '\\,\\%'); } }
          ] },
        { titel: 'Telegrammdauer auf KNX TP – in jede Richtung', hilfe: 'Jedes Byte wird als Zeichen aus 13 Bitzeiten übertragen (Start, 8 Daten, Parität, Stopp, 2 Pause). Beispiel: Schalttelegramm mit 9 Byte.',
          felder: [
            { k: 'v', tex: 'v', name: 'Übertragungsrate', e: 'bit/s', min: 100, max: 1e9 }, { k: 'tb', tex: 't_\\text{Bit}', name: 'Bitzeit', e: 'µs', min: 1e-6, max: 1e5 },
            { k: 'nb', tex: 'n_\\text{Byte}', name: 'Bytes im Telegramm', e: '', min: 1, max: 300, n: 0 }, { k: 't', tex: 't_\\text{T}', name: 'Dauer des Telegramms', e: 'ms', min: 1e-6, max: 1e5 }
          ],
          beispiel: { v: 9600, nb: 9 },
          gleichungen: [
            { name: 'Bitzeit', v: ['tb', 'v'], f: function (q) { return [q.tb * q.v, 1e6]; }, loese: { tb: function (q) { return 1e6 / q.v; }, v: function (q) { return 1e6 / q.tb; } },
              weg: function (k, q) { return k === 'tb' ? 't_\\text{Bit} = \\frac{1}{v} = \\frac{1}{' + tz(q.v, 0) + '\\,\\text{bit/s}} = ' + E(tz(q.tb, 2) + '\\,\\mu\\text{s}') : 'v = \\frac{1}{t_\\text{Bit}} = ' + E(tz(q.v, 0) + '\\,\\text{bit/s}'); } },
            { name: 'Telegramm', v: ['t', 'nb', 'tb'], f: function (q) { return [q.t * 1000, q.nb * 13 * q.tb]; }, loese: { t: function (q) { return q.nb * 13 * q.tb / 1000; }, nb: function (q) { return q.t * 1000 / (13 * q.tb); }, tb: function (q) { return q.t * 1000 / (13 * q.nb); } },
              weg: function (k, q) { return k === 't' ? 't_\\text{T} = n_\\text{Byte} \\cdot 13 \\cdot t_\\text{Bit} = ' + tz(q.nb, 0) + ' \\cdot 13 \\cdot ' + tz(q.tb, 2) + '\\,\\mu\\text{s} = ' + E(tz(q.t, 2) + '\\,\\text{ms}') + '\\;\\text{(plus Pause und Quittung, gesamt rund 20 ms)}' : k === 'nb' ? 'n_\\text{Byte} = \\frac{t_\\text{T}}{13 \\cdot t_\\text{Bit}} = ' + E(tz(q.nb, 1)) : 't_\\text{Bit} = \\frac{t_\\text{T}}{13 \\cdot n_\\text{Byte}} = ' + E(tz(q.tb, 2) + '\\,\\mu\\text{s}'); } }
          ] }
      ],
      sammlung: [
        ['Dreistufige Gruppenadresse', 'G = 2048 \\cdot H + 256 \\cdot M + U', 'H 0 … 31 (5 Bit), M 0 … 7 (3 Bit), U 0 … 255 (8 Bit)'],
        ['Zweistufige Gruppenadresse', 'G = 2048 \\cdot H + U_2', 'U₂ 0 … 2 047 (11 Bit)'],
        ['Physikalische Adresse', 'P = 4096 \\cdot B + 256 \\cdot L + T', 'Bereich 4 Bit, Linie 4 Bit, Teilnehmer 8 Bit'],
        ['Geräte je Linie TP-64', 'n_\\text{Linie} \\le 64 \\cdot s \\le 255', 's Segmente, bis 3 Linienverstärker'],
        ['Linien und Bereiche', 'L = \\left\\lceil \\frac{n}{n_\\text{geplant}} \\right\\rceil \\qquad B = \\left\\lceil \\frac{L}{15} \\right\\rceil', 'höchstens 15 Linien je Bereich, 15 Bereiche'],
        ['Spannungsversorgung', 'I_\\text{min} = n \\cdot I_\\text{G} \\cdot (1 + r)', 'Größen 160, 320, 640, 1 280 mA'],
        ['Bitzeit', 't_\\text{Bit} = \\frac{1}{v} = \\frac{1}{9600\\,\\text{bit/s}} = 104\\,\\mu\\text{s}', 'KNX TP'],
        ['Telegrammdauer', 't_\\text{T} = n_\\text{Byte} \\cdot 13 \\cdot t_\\text{Bit}', '13 Bit je Zeichen (11 Bit + 2 Bit Pause)'],
        ['Leitungslängen TP', 'l \\le 1000\\,\\text{m} \\quad l_\\text{NT} \\le 350\\,\\text{m} \\quad l_\\text{GG} \\le 700\\,\\text{m}', 'je Liniensegment']
      ],
      quellen: 'KNX ist eine eingetragene Marke der KNX Association; diese Seite ist unabhängig und weder von ihr geprüft noch zertifiziert. Inhalte in eigenen Worten nach EN 50090 und Lehrbüchern zur Gebäudesystemtechnik. Stromaufnahmen der Geräte stehen in den Datenblättern; die Planung rechnet mit einem Mittelwert. Die Anzahl der Linienverstärker setzt voraus, dass die Geräte gleichmäßig auf die Segmente verteilt werden.',
      bild: { titel: 'Simulation: Topologie und Koppler', label: 'Linien und Bereiche der geplanten Anlage; ein Telegramm läuft über die Koppler, die es anhand ihrer Filtertabelle weiterleiten', animiert: !bewegungAus,
        hoehe: function (B) { return B < 560 ? 380 : 330; },
        hinweis: function (r) { return r.linien > 1 ? 'Ein Taster in Linie 1.1 schaltet einen Aktor in Linie 1.2: Das Telegramm läuft über den Linienkoppler 1.1.0 auf die Hauptlinie und über 1.2.0 in die Ziellinie. Die anderen Linien bleiben ruhig – ihre Koppler filtern.' : 'Eine Linie: Alle Geräte hören jedes Telegramm, nur die Geräte mit passender Gruppenadresse reagieren.'; },
        zeichne: zeichne }
    });

    function zeichne(cx, B, H, t, r, e) {
      const klein = B < 560;
      const nB = Math.min(r.bereiche, 3), nL = Math.min(r.linien, klein ? 3 : 4);
      const x0 = 20, x1 = B - 20, yBack = 34, yHaupt = 104, yLinie = 180;
      cx.lineCap = 'round';
      // Bereichslinie
      if (r.bereiche > 1) {
        cx.strokeStyle = LILA; cx.lineWidth = 4; cx.beginPath(); cx.moveTo(x0, yBack); cx.lineTo(x1, yBack); cx.stroke();
        T(cx, 'Bereichslinie 0.0 (Backbone, oft KNX IP)', x0, yBack - 12, 'left', 11, true, LILA);
      }
      const bb = (x1 - x0) / Math.max(1, nB);
      const welle = (t / 1000) % 4;
      for (let b = 0; b < Math.max(1, nB); b++) {
        const bx0 = x0 + b * bb + 8, bx1 = x0 + (b + 1) * bb - 8;
        if (r.linien > 1) {
          cx.strokeStyle = BLAU; cx.lineWidth = 3.4; cx.beginPath(); cx.moveTo(bx0, yHaupt); cx.lineTo(bx1, yHaupt); cx.stroke();
          T(cx, 'Hauptlinie ' + (b + 1) + '.0', bx0, yHaupt - 12, 'left', 11, true, BLAU);
          if (r.bereiche > 1) {
            const kx = (bx0 + bx1) / 2;
            cx.strokeStyle = F('--text'); cx.lineWidth = 2; cx.beginPath(); cx.moveTo(kx, yBack); cx.lineTo(kx, yHaupt); cx.stroke();
            koppler(cx, kx, (yBack + yHaupt) / 2, (b + 1) + '.0.0', LILA);
          }
        }
        const lAnz = r.bereiche > 1 ? Math.min(klein ? 2 : 3, Math.min(15, r.linien - b * 15)) : nL;
        const lb = (bx1 - bx0) / Math.max(1, lAnz);
        for (let l = 0; l < lAnz; l++) {
          const lx = bx0 + lb * (l + 0.5);
          if (r.linien > 1) {
            cx.strokeStyle = F('--text'); cx.lineWidth = 2; cx.beginPath(); cx.moveTo(lx, yHaupt); cx.lineTo(lx, yLinie); cx.stroke();
            koppler(cx, lx, (yHaupt + yLinie) / 2, (b + 1) + '.' + (l + 1) + '.0', BLAU);
          }
          // Linie mit Geräten
          const lx0 = lx - lb / 2 + 8, lx1 = lx + lb / 2 - 8;
          cx.strokeStyle = GRUEN; cx.lineWidth = 3; cx.beginPath(); cx.moveTo(lx0, yLinie); cx.lineTo(lx1, yLinie); cx.stroke();
          T(cx, 'Linie ' + (b + 1) + '.' + (l + 1), lx0, yLinie - 10, 'left', 11, true, GRUEN);
          const ng = Math.min(8, Math.max(2, Math.round(r.jeLinie / 12)));
          for (let g = 0; g < ng; g++) {
            const gx = lx0 + (g + 0.5) * (lx1 - lx0) / ng;
            cx.strokeStyle = F('--leise'); cx.lineWidth = 1.2; cx.beginPath(); cx.moveTo(gx, yLinie); cx.lineTo(gx, yLinie + 30); cx.stroke();
            cx.fillStyle = g === 0 && b === 0 && l === 0 ? BLAU : g === ng - 1 && b === 0 && l === Math.min(1, lAnz - 1) ? ORANGE : F('--flaeche2');
            cx.strokeStyle = F('--text'); cx.lineWidth = 1.2;
            cx.fillRect(gx - 6, yLinie + 30, 12, 12); cx.strokeRect(gx - 6, yLinie + 30, 12, 12);
          }
          T(cx, '≈ ' + Math.min(r.jeLinie, 255) + ' Geräte', lx0, yLinie + 58, 'left', 10, false, F('--leise'));
          // Netzteil
          cx.fillStyle = ORANGE; cx.fillRect(lx1 - 18, yLinie - 22, 18, 14); T(cx, 'NT', lx1 - 9, yLinie - 15, 'center', 9, true, '#fff');
        }
      }
      // Telegramm: Taster (blau) in 1.1 → Aktor (orange) in 1.2 bzw. derselben Linie
      const lAnz0 = r.bereiche > 1 ? Math.min(klein ? 2 : 3, Math.min(15, r.linien)) : nL;
      const lb0 = ((x1 - x0) / Math.max(1, nB) - 16) / Math.max(1, lAnz0);
      const lxA = x0 + 8 + lb0 * 0.5, lxB = x0 + 8 + lb0 * (Math.min(1, lAnz0 - 1) + 0.5);
      const ng = Math.min(8, Math.max(2, Math.round(r.jeLinie / 12)));
      const gA = lxA - lb0 / 2 + 8 + 0.5 * (lb0 - 16) / ng, gB = lxB - lb0 / 2 + 8 + (ng - 0.5) * (lb0 - 16) / ng;
      const weg = r.linien > 1 ? [[gA, yLinie + 30], [gA, yLinie], [lxA, yLinie], [lxA, yHaupt], [lxB, yHaupt], [lxB, yLinie], [gB, yLinie], [gB, yLinie + 30]] : [[gA, yLinie + 30], [gA, yLinie], [gB, yLinie], [gB, yLinie + 30]];
      if (welle < 3) {
        const p = punktAuf(weg, welle / 3);
        cx.fillStyle = LILA; cx.beginPath(); cx.arc(p[0], p[1], 6, 0, 2 * Math.PI); cx.fill();
        T(cx, '1/0/1 EIN', p[0] + 9, p[1] - 9, 'left', 11, true, LILA);
      }
      T(cx, 'Taster', gA - 8, yLinie + 72, 'left', 10, true, BLAU);
      T(cx, 'Aktor', gB + 8, yLinie + 72, 'right', 10, true, ORANGE);
      if (r.linien > nL && r.bereiche === 1) T(cx, '… insgesamt ' + r.linien + ' Linien', x1, H - 10, 'right', 11, false, F('--leise'));
      if (r.bereiche > nB) T(cx, '… insgesamt ' + r.bereiche + ' Bereiche', x1, H - 10, 'right', 11, false, F('--leise'));
    }
    function koppler(cx, x, y, name, farbe) {
      cx.fillStyle = F('--flaeche2'); cx.strokeStyle = farbe; cx.lineWidth = 2;
      cx.fillRect(x - 15, y - 10, 30, 20); cx.strokeRect(x - 15, y - 10, 30, 20);
      T(cx, 'K', x, y, 'center', 11, true, farbe);
      T(cx, name, x + 19, y, 'left', 10, true, farbe);
    }
    function punktAuf(weg, f) {
      let L = 0; const s = [];
      for (let i = 1; i < weg.length; i++) { const d = Math.hypot(weg[i][0] - weg[i - 1][0], weg[i][1] - weg[i - 1][1]); s.push(d); L += d; }
      let d = f * L, i = 0;
      while (i < s.length - 1 && d > s[i]) { d -= s[i]; i++; }
      const q = s[i] ? d / s[i] : 0;
      return [weg[i][0] + (weg[i + 1][0] - weg[i][0]) * q, weg[i][1] + (weg[i + 1][1] - weg[i][1]) * q];
    }

    (function () {
      const w = document.getElementById('knx-wissen'), faq = document.querySelector('main .seo-info');
      if (w && faq) faq.parentNode.insertBefore(w, faq);
    })();
    window.KNXPlanung = { werte: seite.werte, rechne: rechne };
  })();
  </script>
  <script>
  (function () {
    'use strict';
    const $ = function (id) { return document.getElementById(id); };
    const kn = function (tag, klasse, txt) { const e = document.createElement(tag); if (klasse) e.className = klasse; if (txt !== undefined) e.textContent = txt; return e; };
    const zs = function (v, n) { return Number(v).toLocaleString('de-DE', { maximumFractionDigits: n === undefined ? 1 : n }); };
    const LILA = '#9333EA', BLAU = '#2B7BB9', GRUEN = '#2E8B57', ORANGE = '#E07A1F', ROT = '#C0392B', GRAU = '#6B7785';
    const NT = [160, 320, 640, 1280];
    const SPEICHER = 'knx-topologie-1';
    const main = document.querySelector('main');

    // ---------- Seite gliedern ----------
    (function () {
      const held = main.querySelector('.held'), rechnen = main.querySelector('.rechnen'), loeser = main.querySelector('.loeser'), faq = main.querySelector('.seo-info');
      if (rechnen) rechnen.id = 'rechner-oben';
      if (loeser) loeser.id = 'umrechnen';
      if (held) held.parentNode.insertBefore($('knx-sprung'), held.nextSibling);
      const vor = loeser || $('knx-wissen') || faq;
      ['topo', 'ga-planer', 'werkstatt'].forEach(function (id) { if (vor) vor.parentNode.insertBefore($(id), vor); });
    })();

    // ---------- Datenmodell ----------
    const linie = function (name, n, tps, med, vs) { return { name: name, n: n, med: med || 'tp64', vs: vs || 0, ma: 10, tps: tps === undefined ? 4 : tps, ftAlt: false }; };
    const ga = function (h, m, u, name, s, e) { return { h: h, m: m, u: u, name: name, s: s, e: e }; };
    function vorlage(art) {
      if (art === 'efh') return { v: 1, bb: 'ip', modus: 'filter', q: 20, bereiche: [{ name: 'Haus', linien: [linie('ganzes Haus', 52, 3)] }],
        ga: [ga(1, 0, 1, 'Licht Wohnen schalten', '0.0', ['0.0']), ga(2, 0, 1, 'Jalousie Wohnen Auf/Ab', '0.0', ['0.0']), ga(0, 0, 1, 'Zentral aus', '0.0', ['0.0'])] };
      if (art === 'mfh') return { v: 1, bb: 'ip', modus: 'filter', q: 20, bereiche: [{ name: 'Mehrfamilienhaus', linien: [linie('Allgemein, Keller', 34, 3), linie('Wohnung 1', 58, 4), linie('Wohnung 2', 56, 4), linie('Wohnung 3', 51, 4)] }],
        ga: [ga(0, 0, 2, 'Windalarm', '0.0', ['0.1', '0.2', '0.3']), ga(0, 0, 3, 'Außentemperatur', '0.0', ['0.1', '0.2', '0.3']), ga(1, 1, 1, 'Wohnung 1 Licht Küche', '0.1', ['0.1']), ga(1, 0, 1, 'Treppenhauslicht', '0.0', ['0.0']), ga(1, 2, 9, 'Wohnung 2 Klingel an Treppenhauslicht', '0.2', ['0.0'])] };
      if (art === 'gross') {
        const b = [];
        for (let i = 0; i < 6; i++) { const l = []; for (let j = 0; j < (i === 5 ? 3 : 6); j++) l.push(linie((i === 5 ? ['Heizung', 'Lüftung', 'Wetter'][j] : (j === 0 ? 'EG' : j + '. OG')) , 40 + ((i * 7 + j * 13) % 22), 3 + ((i + j) % 4))); b.push({ name: i === 5 ? 'Technik' : 'Haus ' + 'ABCDE'[i], linien: l }); }
        const alle = []; for (let i = 0; i < 5; i++) for (let j = 0; j < 6; j++) alle.push(i + '.' + j);
        return { v: 1, bb: 'ip', modus: 'filter', q: 15, bereiche: b, ga: [ga(0, 0, 2, 'Windalarm', '5.2', alle), ga(0, 0, 1, 'Zentral aus', '0.0', alle), ga(3, 0, 1, 'Außentemperatur', '5.2', ['5.0', '5.1']), ga(1, 3, 4, 'Haus D 3. OG Licht', '3.3', ['3.3'])] };
      }
      if (art === 'rechner' && window.KNXPlanung) {
        const e = KNXPlanung.werte(), r = KNXPlanung.rechne(e);
        if (!r.zuViel) {
          const b = []; let rest = e.n, nr = 0;
          for (let a = 0; a < r.bereiche; a++) {
            const l = [];
            for (let j = 0; j < 15 && nr < r.linien; j++, nr++) { const n = Math.min(r.jeLinie, rest); rest -= n; const li = linie('Linie ' + (a + 1) + '.' + (j + 1), n, 4, e.medium, e.medium === 'tp256' ? 0 : Math.max(0, Math.ceil(n / 64) - 1)); li.ma = Math.max(1, Math.min(50, e.ig)); l.push(li); }
            b.push({ name: 'Bereich ' + (a + 1), linien: l });
          }
          const alle = []; b.forEach(function (x, i) { x.linien.forEach(function (y, j) { alle.push(i + '.' + j); }); });
          return { v: 1, bb: 'ip', modus: 'filter', q: 20, bereiche: b, ga: [ga(0, 0, 1, 'Zentral aus', '0.0', alle), ga(1, 0, 1, 'Licht in Linie 1.1', '0.0', ['0.0'])] };
        }
      }
      return { v: 1, bb: 'ip', modus: 'filter', q: 20,
        bereiche: [
          { name: 'Haus A', linien: [linie('EG', 48, 5), linie('1. OG', 55, 4), linie('2. OG', 52, 4)] },
          { name: 'Haus B', linien: [linie('EG', 44, 4), linie('1. OG', 61, 6)] },
          { name: 'Technik', linien: [linie('Heizung, Lüftung', 26, 8), linie('Wetter, Zentral', 9, 2)] }
        ],
        ga: [
          ga(1, 1, 1, 'Licht Haus A 1. OG Büro 1', '0.1', ['0.1']),
          ga(0, 0, 1, 'Zentral aus', '2.1', ['0.0', '0.1', '0.2', '1.0', '1.1']),
          ga(0, 0, 2, 'Windalarm', '2.1', ['0.0', '0.1', '0.2', '1.0', '1.1']),
          ga(3, 0, 1, 'Außentemperatur', '2.1', ['2.0']),
          ga(1, 2, 7, 'Licht Haus B EG Flur (Taster in Haus A)', '0.0', ['1.0'])
        ] };
    }
    const LMAX = 15;
    const istText = function (v, n) { return typeof v === 'string' ? v.replace(/[\u0000-\u001f]/g, '').slice(0, n) : ''; };
    const zahlIn = function (v, a, b, def) { v = Number(v); return isFinite(v) ? Math.max(a, Math.min(b, Math.round(v * 10) / 10)) : def; };
    function pruefen(p) {
      if (!p || typeof p !== 'object' || !Array.isArray(p.bereiche) || !p.bereiche.length || p.bereiche.length > LMAX) return null;
      const o = { v: 1, bb: p.bb === 'tp' ? 'tp' : 'ip', modus: ['filter', 'alle', 'sperren'].indexOf(p.modus) >= 0 ? p.modus : 'filter', q: zahlIn(p.q, 0, 100, 20), bereiche: [], ga: [] };
      for (let a = 0; a < p.bereiche.length; a++) {
        const b = p.bereiche[a]; if (!b || !Array.isArray(b.linien) || !b.linien.length || b.linien.length > LMAX) return null;
        o.bereiche.push({ name: istText(b.name, 24) || 'Bereich ' + (a + 1), linien: b.linien.map(function (l, j) {
          l = l || {};
          return { name: istText(l.name, 24) || 'Linie ' + (j + 1), n: Math.round(zahlIn(l.n, 0, 300, 0)), med: l.med === 'tp256' ? 'tp256' : 'tp64', vs: Math.round(zahlIn(l.vs, 0, 3, 0)), ma: zahlIn(l.ma, 1, 50, 10), tps: zahlIn(l.tps, 0, 50, 0), ftAlt: l.ftAlt === true };
        }) });
      }
      const gibt = function (k) { if (typeof k !== 'string' || !/^\d{1,2}\.\d{1,2}$/.test(k)) return false; const t = k.split('.'); return !!(o.bereiche[+t[0]] && o.bereiche[+t[0]].linien[+t[1]]); };
      (Array.isArray(p.ga) ? p.ga : []).slice(0, 60).forEach(function (g) {
        if (!g || !gibt(g.s)) return;
        const h = Math.round(zahlIn(g.h, 0, 31, 0)), m = Math.round(zahlIn(g.m, 0, 7, 0)), u = Math.round(zahlIn(g.u, 0, 255, 1));
        if (o.ga.some(function (x) { return x.h === h && x.m === m && x.u === u; })) return;
        const e = []; (Array.isArray(g.e) ? g.e : []).forEach(function (k) { if (gibt(k) && e.indexOf(k) < 0) e.push(k); });
        o.ga.push({ h: h, m: m, u: u, name: istText(g.name, 40) || 'Gruppe', s: g.s, e: e });
      });
      return o;
    }
    let P = null;
    try { P = pruefen(JSON.parse(localStorage.getItem(SPEICHER) || 'null')); } catch (x) { P = null; }
    if (!P) P = vorlage('buero');
    let uhr = 0;
    function speichernJetzt() { try { localStorage.setItem(SPEICHER, JSON.stringify(P)); } catch (x) { /* ohne Speicher */ } }
    function speichern() { clearTimeout(uhr); uhr = setTimeout(speichernJetzt, 300); }
    window.addEventListener('pagehide', function () { clearTimeout(uhr); speichernJetzt(); });

    // ---------- Berechnung je Linie und Buslast ----------
    const anzLinien = function () { return P.bereiche.reduce(function (s, b) { return s + b.linien.length; }, 0); };
    function linieRechnen(l) {
      const seg = l.med === 'tp256' ? 1 : l.vs + 1, max = l.med === 'tp256' ? 255 : Math.min(255, 64 * seg);
      const jeSeg = Math.ceil(l.n / seg), strom = jeSeg * l.ma, ntBedarf = strom * 1.2, nt = NT.filter(function (x) { return x >= ntBedarf - 1e-9; })[0] || NaN;
      const segZuViel = l.med === 'tp256' ? l.n > 256 : jeSeg > 64;
      return { seg: seg, max: max, jeSeg: jeSeg, strom: strom, nt: nt, zuViel: l.n > max || segZuViel };
    }
    function last() {
      const viele = anzLinien() > 1, mehrB = P.bereiche.length > 1, q = P.q / 100;
      const f = P.modus === 'alle' ? 1 : P.modus === 'sperren' ? 0 : q;
      const L = P.bereiche.map(function (b) { return b.linien.map(function (l) { return { eigen: l.tps, hoch: viele ? l.tps * f : 0 }; }); });
      const auf = L.map(function (b) { return mehrB ? b.reduce(function (s, x) { return s + x.hoch; }, 0) * f : 0; });
      const bb = auf.reduce(function (s, x) { return s + x; }, 0);
      const haupt = L.map(function (b, a) { return b.reduce(function (s, x) { return s + x.hoch; }, 0) + (mehrB ? (bb - auf[a]) * (P.modus === 'alle' ? 1 : P.modus === 'sperren' ? 0 : q) : 0); });
      L.forEach(function (b, a) { b.forEach(function (x) { x.rate = x.eigen + (viele ? (haupt[a] - x.hoch) * f : 0); x.pz = x.rate * 2; }); });
      return { L: L, haupt: haupt, hauptPz: haupt.map(function (x) { return x * 2; }), bb: bb, bbPz: P.bb === 'tp' ? bb * 2 : NaN };
    }
    const lastFarbe = function (pz) { return pz > 50 ? ROT : pz > 25 ? ORANGE : GRUEN; };

    // ---------- Zeichnen ----------
    const cv = $('topoBild'), cx = cv.getContext('2d');
    let BB = 600, HH = 400, POS = null, gewaehlt = '0.0';
    const F = function (n) { return Thema.farbe(n); };
    function TX(t, x, y, a, g, fett, farbe) { cx.font = (fett ? '700 ' : '') + g + 'px ' + (F('--technik') || 'sans-serif'); cx.textAlign = a || 'left'; cx.textBaseline = 'middle'; cx.fillStyle = farbe || F('--text'); cx.fillText(t, x, y); }
    function kurz(t, w, g, fett) { cx.font = (fett ? '700 ' : '') + g + 'px ' + (F('--technik') || 'sans-serif'); if (cx.measureText(t).width <= w) return t; while (t.length > 1 && cx.measureText(t + '…').width > w) t = t.slice(0, -1); return t + '…'; }
    function aufbau() {
      BB = cv.clientWidth || 600;
      const bbX = 14, akX = 36, spX = 64, gap = 12, minW = 168;
      const proZeile = Math.max(1, Math.floor((BB - spX - 10 + gap) / (minW + gap)));
      const bw = Math.min(240, Math.floor((BB - spX - 10 - (proZeile - 1) * gap) / proZeile)), bh = 104;
      let y = 40;
      const pos = { bbX: bbX, akX: akX, spX: spX, bw: bw, bh: bh, b: [] };
      P.bereiche.forEach(function (b) {
        const ab = { ay: y, linien: [], zeilen: [] };
        y += BB < 560 ? 40 : 24;
        for (let j = 0; j < b.linien.length; j++) {
          const sp = j % proZeile;
          if (sp === 0) { ab.zeilen.push(y); }
          const zy = ab.zeilen[ab.zeilen.length - 1], x = spX + 10 + sp * (bw + gap);
          ab.linien.push({ x: x, y: zy + 26, cx: x + bw / 2, zy: zy, lky: zy + 13 });
          if (sp === proZeile - 1 || j === b.linien.length - 1) y = zy + 26 + bh + 12;
        }
        y += 8;
        pos.b.push(ab);
      });
      HH = Math.max(220, y + 4);
      const d = Math.min(2, window.devicePixelRatio || 1);
      cv.style.height = HH + 'px'; cv.width = Math.round(BB * d); cv.height = Math.round(HH * d); cx.setTransform(d, 0, 0, d, 0, 0);
      POS = pos;
    }
    function kasten(x, y, w, h, rand, text, farbe) {
      cx.fillStyle = F('--flaeche'); cx.strokeStyle = rand; cx.lineWidth = 2; cx.fillRect(x - w / 2, y - h / 2, w, h); cx.strokeRect(x - w / 2, y - h / 2, w, h);
      TX(text, x, y, 'center', 10, true, farbe || rand);
    }
    function balken(x, y, w, anteil, farbe) { cx.fillStyle = F('--linie'); cx.fillRect(x, y, w, 5); cx.fillStyle = farbe; cx.fillRect(x, y, w * Math.max(0, Math.min(1, anteil)), 5); }
    let ANIM = null;
    function zeichnen(ms) {
      if (!POS) return;
      const s = ms / 1000, viele = anzLinien() > 1, mehrB = P.bereiche.length > 1, LA = last();
      cx.clearRect(0, 0, BB, HH);
      const at = ANIM ? s - ANIM.start : 99;
      // Bereichslinie
      const letzteAy = POS.b[POS.b.length - 1].ay;
      cx.globalAlpha = mehrB ? 1 : 0.3;
      cx.strokeStyle = LILA; cx.lineWidth = P.bb === 'ip' ? 5 : 4; if (P.bb === 'ip') cx.setLineDash([10, 4]);
      cx.beginPath(); cx.moveTo(POS.bbX, 24); cx.lineTo(POS.bbX, letzteAy); cx.stroke(); cx.setLineDash([]);
      TX('Bereichslinie 0.0 · ' + (P.bb === 'ip' ? 'KNX IP' : 'KNX TP') + (mehrB ? (P.bb === 'tp' ? ' · Last ' + zs(LA.bbPz, 0) + ' %' : ' · ' + zs(LA.bb, 1) + ' Tel./s') : ' · bei einem Bereich nicht nötig'), POS.bbX - 4, 12, 'left', 11, true, LILA);
      cx.globalAlpha = 1;
      P.bereiche.forEach(function (b, a) {
        const ab = POS.b[a];
        // Hauptlinie (Rückgrat des Bereichs)
        const zl = ab.zeilen[ab.zeilen.length - 1];
        cx.strokeStyle = BLAU; cx.lineWidth = 3.5; cx.globalAlpha = viele ? 1 : 0.3;
        cx.beginPath(); cx.moveTo(POS.spX, ab.ay); cx.lineTo(POS.spX, zl); cx.stroke();
        ab.zeilen.forEach(function (zy, zi) {
          const imZ = ab.linien.filter(function (p) { return p.zy === zy; }), xe = imZ[imZ.length - 1].cx;
          cx.beginPath(); cx.moveTo(POS.spX, zy); cx.lineTo(xe, zy); cx.stroke(); void zi;
        });
        cx.globalAlpha = 1;
        // Bereichskoppler
        cx.globalAlpha = mehrB ? 1 : 0.3;
        cx.strokeStyle = LILA; cx.lineWidth = 2; cx.beginPath(); cx.moveTo(POS.bbX, ab.ay); cx.lineTo(POS.spX, ab.ay); cx.stroke();
        kasten(POS.akX, ab.ay, 34, 18, LILA, P.bb === 'ip' ? 'IPR' : 'BK');
        cx.globalAlpha = 1;
        const hp = LA.hauptPz[a];
        const schmal = BB < 560;
        TX(kurz('Bereich ' + (a + 1) + ' · ' + b.name, BB - POS.spX - (schmal ? 16 : 230), 13, true), POS.spX + 8, ab.ay - 2, 'left', 13, true, F('--text'));
        if (viele) TX('Hauptlinie ' + (a + 1) + '.0 · Last ' + zs(hp, 0) + ' %' + (mehrB ? ' · Koppler ' + (a + 1) + '.0.0' : ''), schmal ? POS.spX + 8 : BB - 8, schmal ? ab.ay + 14 : ab.ay - 2, schmal ? 'left' : 'right', 11, false, lastFarbe(hp));
        // Linien
        b.linien.forEach(function (l, j) {
          const p = ab.linien[j], k = a + '.' + j, r = linieRechnen(l), lz = LA.L[a][j];
          if (viele) {
            cx.strokeStyle = BLAU; cx.lineWidth = 2; cx.beginPath(); cx.moveTo(p.cx, p.zy); cx.lineTo(p.cx, p.y); cx.stroke();
            kasten(p.cx, p.lky, 28, 15, l.ftAlt ? ROT : BLAU, 'LK');
            if (l.ftAlt) TX('FT alt', p.cx + 17, p.lky, 'left', 9, true, ROT);
          }
          const status = r.zuViel || !isFinite(r.nt) || lz.pz > 50 ? ROT : lz.pz > 25 ? ORANGE : GRUEN;
          cx.fillStyle = F('--flaeche'); cx.fillRect(p.x, p.y, POS.bw, POS.bh);
          // Empfang hervorheben
          if (ANIM && ANIM.flash[k] !== undefined && at >= ANIM.flash[k] && at < ANIM.flash[k] + 2.5) { cx.fillStyle = ANIM.flashOk[k] ? 'rgba(47,158,68,.22)' : 'rgba(147,51,234,.16)'; cx.fillRect(p.x, p.y, POS.bw, POS.bh); }
          cx.strokeStyle = k === gewaehlt ? LILA : status; cx.lineWidth = k === gewaehlt ? 3.5 : 2; cx.strokeRect(p.x, p.y, POS.bw, POS.bh);
          const px = p.x + 7, w = POS.bw - 14;
          TX(kurz((a + 1) + '.' + (j + 1) + '  ' + l.name, w - 70, 13, true), px, p.y + 13, 'left', 13, true);
          TX(kurz(l.n + ' / ' + r.max + ' Geräte' + (l.med === 'tp256' ? ' (TP-256)' : r.seg > 1 ? ' (' + r.seg + ' Seg.)' : ''), w, 12), px, p.y + 32, 'left', 12, false, r.zuViel ? ROT : F('--text'));
          balken(px, p.y + 41, w, l.n / r.max, r.zuViel ? ROT : GRUEN);
          TX(kurz('NT ' + (isFinite(r.nt) ? r.nt + ' mA' : '> 1280 mA!') + (r.seg > 1 ? ' × ' + r.seg : '') + ' · ' + zs(r.strom, 0) + ' mA', w, 11.5), px, p.y + 60, 'left', 11.5, false, isFinite(r.nt) ? F('--leise') : ROT);
          TX(kurz('Last ' + zs(lz.pz, 0) + ' % (' + zs(lz.rate, 1) + ' Tel./s)', w, 11.5), px, p.y + 78, 'left', 11.5, false, lastFarbe(lz.pz));
          balken(px, p.y + 87, w, lz.pz / 100, lastFarbe(lz.pz));
          if (ANIM && ANIM.flash[k] !== undefined && at >= ANIM.flash[k] && at < ANIM.flash[k] + 4) TX(ANIM.flashText[k], p.x + POS.bw - 6, p.y + 13, 'right', 11, true, ANIM.flashOk[k] ? GRUEN : ANIM.flashText[k] === 'Sender' ? LILA : ROT);
        });
      });
      // Telegramm
      if (ANIM) {
        ANIM.wege.forEach(function (w) {
          if (at < w.t0) return;
          const f = Math.min(1, (at - w.t0) / w.d);
          cx.strokeStyle = 'rgba(147,51,234,.45)'; cx.lineWidth = 4; cx.beginPath();
          const pkt = punkte(w.p, f); pkt.forEach(function (q, i) { if (i) cx.lineTo(q[0], q[1]); else cx.moveTo(q[0], q[1]); }); cx.stroke();
          if (f < 1) { const e = pkt[pkt.length - 1]; cx.fillStyle = LILA; cx.beginPath(); cx.arc(e[0], e[1], 6, 0, 2 * Math.PI); cx.fill(); }
        });
        ANIM.marken.forEach(function (m) {
          if (at < m.t) return;
          cx.fillStyle = m.ok ? GRUEN : ROT; cx.beginPath(); cx.arc(m.x + 16, m.y - 9, 8, 0, 2 * Math.PI); cx.fill();
          TX(m.ok ? '✓' : '✗', m.x + 16, m.y - 9, 'center', 11, true, '#fff');
        });
        if (at > ANIM.ende + 6) ANIM = null;
      }
    }
    function punkte(p, f) {
      let L = 0; const s = [];
      for (let i = 1; i < p.length; i++) { const d = Math.hypot(p[i][0] - p[i - 1][0], p[i][1] - p[i - 1][1]); s.push(d); L += d; }
      let rest = f * L; const aus = [p[0]];
      for (let i = 0; i < s.length; i++) {
        if (rest >= s[i]) { aus.push(p[i + 1]); rest -= s[i]; continue; }
        const q = s[i] ? rest / s[i] : 0; aus.push([p[i][0] + (p[i + 1][0] - p[i][0]) * q, p[i][1] + (p[i + 1][1] - p[i][1]) * q]); break;
      }
      return aus;
    }

    // ---------- Telegramm routen ----------
    const gaText = function (g) { return g.h + '/' + g.m + '/' + g.u; };
    const lName = function (k) { const t = k.split('.'); return (+t[0] + 1) + '.' + (+t[1] + 1); };
    function senden(gi) {
      const g = P.ga[gi]; if (!g) return;
      const teil = [g.s].concat(g.e), drin = function (k) { return teil.indexOf(k) >= 0; };
      const aussen = function (k) { return teil.some(function (x) { return x !== k; }); };
      const bereichAussen = function (a) { return teil.some(function (x) { return +x.split('.')[0] !== a; }); };
      const bereichDrin = function (a) { return teil.some(function (x) { return +x.split('.')[0] === a; }); };
      const pass = function (ja) { return P.modus === 'alle' ? true : P.modus === 'sperren' ? false : ja; };
      const viele = anzLinien() > 1, mehrB = P.bereiche.length > 1;
      const sa = +g.s.split('.')[0], sl = +g.s.split('.')[1], prot = [], wege = [], marken = [], flash = {}, flashOk = {}, flashText = {};
      const A = { wege: wege, marken: marken, flash: flash, flashOk: flashOk, flashText: flashText, start: performance.now() / 1000, ende: 0 };
      const quelle = sa + 1 + '.' + (sl + 1) + '.1';
      prot.push(['', 'Sender ' + quelle + ' (Linie ' + lName(g.s) + ') schickt ' + gaText(g) + ' „' + g.name + '“, Routingzähler 6.']);
      flash[g.s] = 0; flashOk[g.s] = false; flashText[g.s] = 'Sender';
      const erreicht = {}; erreicht[g.s] = 0.2;
      const p0 = POS.b[sa].linien[sl];
      let t = 0.3, rz = 6;
      if (viele) {
        const ja = pass(aussen(g.s) && !P.bereiche[sa].linien[sl].ftAlt);
        wege.push({ p: [[p0.cx, p0.y], [p0.cx, p0.lky]], t0: t, d: 0.3 }); marken.push({ x: p0.cx, y: p0.lky, ok: ja, t: t + 0.3 });
        prot.push([ja ? 'ok' : 'nein', 'Linienkoppler ' + (sa + 1) + '.' + (sl + 1) + '.0 (nach oben): ' + grund(ja, P.bereiche[sa].linien[sl].ftAlt, aussen(g.s), 'außerhalb der Linie gebraucht') + (ja ? ' Routingzähler ' + rz + ' → ' + (rz - 1) + '.' : '')]);
        if (ja) {
          rz--;
          const ab = POS.b[sa];
          wege.push({ p: [[p0.cx, p0.lky], [p0.cx, p0.zy], [POS.spX, p0.zy], [POS.spX, ab.ay]], t0: t + 0.3, d: 0.5 });
          const tH = t + 0.8;
          runter(sa, sl, tH, [POS.spX, ab.ay], rz, 'Hauptlinie ' + (sa + 1) + '.0');
          if (mehrB) {
            const jaB = pass(bereichAussen(sa));
            wege.push({ p: [[POS.spX, ab.ay], [POS.akX, ab.ay]], t0: tH, d: 0.25 }); marken.push({ x: POS.akX, y: ab.ay, ok: jaB, t: tH + 0.25 });
            prot.push([jaB ? 'ok' : 'nein', (P.bb === 'ip' ? 'IP-Router ' : 'Bereichskoppler ') + (sa + 1) + '.0.0 (nach oben): ' + grund(jaB, false, bereichAussen(sa), 'in anderen Bereichen gebraucht') + (jaB ? ' Routingzähler ' + rz + ' → ' + (rz - 1) + '.' : '')]);
            if (jaB) {
              const rzB = rz - 1;
              P.bereiche.forEach(function (b, a) {
                if (a === sa) return;
                const ziel = POS.b[a], jaD = pass(bereichDrin(a)), t2 = tH + 0.25 + 0.5;
                wege.push({ p: [[POS.akX, ab.ay], [POS.bbX, ab.ay], [POS.bbX, ziel.ay], [POS.akX, ziel.ay]], t0: tH + 0.25, d: 0.5 }); marken.push({ x: POS.akX, y: ziel.ay, ok: jaD, t: t2 });
                prot.push([jaD ? 'ok' : 'nein', (P.bb === 'ip' ? 'IP-Router ' : 'Bereichskoppler ') + (a + 1) + '.0.0 (nach unten): ' + grund(jaD, false, bereichDrin(a), 'im Bereich gebraucht')]);
                if (jaD) { wege.push({ p: [[POS.akX, ziel.ay], [POS.spX, ziel.ay]], t0: t2, d: 0.2 }); runter(a, -1, t2 + 0.2, [POS.spX, ziel.ay], rzB - 1, 'Hauptlinie ' + (a + 1) + '.0'); }
              });
            }
          }
        }
      }
      function runter(a, ausser, t0, start, rzH, wo) {
        P.bereiche[a].linien.forEach(function (l, j) {
          if (j === ausser) return;
          const p = POS.b[a].linien[j], k = a + '.' + j, ja = pass(drin(k) && !l.ftAlt);
          wege.push({ p: [start, [POS.spX, p.zy], [p.cx, p.zy], [p.cx, p.lky]], t0: t0, d: 0.45 }); marken.push({ x: p.cx, y: p.lky, ok: ja, t: t0 + 0.45 });
          if (drin(k) || !ja || P.modus === 'alle') prot.push([ja ? 'ok' : drin(k) ? 'nein' : '', 'Linienkoppler ' + (a + 1) + '.' + (j + 1) + '.0 (nach unten, von ' + wo + '): ' + grund(ja, l.ftAlt, drin(k), 'in der Linie gebraucht')]);
          if (ja) { wege.push({ p: [[p.cx, p.lky], [p.cx, p.y]], t0: t0 + 0.45, d: 0.2 }); erreicht[k] = t0 + 0.65; A.ende = Math.max(A.ende, t0 + 0.65); void rzH; }
        });
      }
      A.ende = Math.max(A.ende, 1);
      // Ergebnis je Linie
      Object.keys(erreicht).forEach(function (k) { if (k === g.s) return; flash[k] = erreicht[k]; flashOk[k] = g.e.indexOf(k) >= 0; flashText[k] = flashOk[k] ? 'empfängt' : 'hört mit'; });
      if (g.e.indexOf(g.s) >= 0) { flashOk[g.s] = true; flashText[g.s] = 'Sender + Empfänger'; }
      const fehlt = g.e.filter(function (k) { return erreicht[k] === undefined; });
      fehlt.forEach(function (k) { flash[k] = A.ende; flashOk[k] = false; flashText[k] = 'nicht erreicht!'; });
      const unnoetig = Object.keys(erreicht).filter(function (k) { return k !== g.s && g.e.indexOf(k) < 0; });
      if (fehlt.length) prot.push(['nein', 'Nicht erreicht: Linie ' + fehlt.map(lName).join(', ') + '. ' + (P.modus === 'sperren' ? 'Die Koppler sperren alles.' : 'Filtertabelle prüfen bzw. neu laden.')]);
      else prot.push(['ok', g.e.length ? 'Alle Empfänger erreicht (' + g.e.map(lName).join(', ') + ').' : 'Keine Empfänger eingetragen.']);
      if (unnoetig.length) prot.push(['', 'Unnötig belastet: Linie ' + unnoetig.map(lName).join(', ') + ' – dort hört niemand auf ' + gaText(g) + '.']);
      else if (viele) prot.push(['', 'Alle anderen Linien bleiben ruhig – das spart Buslast.']);
      ANIM = A;
      const ol = $('tProt'); ol.innerHTML = '';
      prot.forEach(function (z) { ol.append(kn('li', z[0], z[1])); });
      gaListe(gi);
    }
    function grund(ja, alt, gebraucht, wozu) {
      if (P.modus === 'alle') return 'leitet alles weiter.';
      if (P.modus === 'sperren') return 'sperrt alles.';
      if (alt) return 'Filtertabelle nicht geladen – gesperrt.';
      return ja ? 'Gruppenadresse steht in der Filtertabelle (' + wozu + ') – weitergeleitet.' : gebraucht ? 'gesperrt.' : 'nicht in der Filtertabelle (nicht ' + wozu + ') – gesperrt.';
    }

    // ---------- Seitenleiste: Linie bearbeiten ----------
    function feld(z, text, el) { const r = kn('label', 'feldzeile'); r.append(kn('span', '', text), el); z.append(r); return el; }
    function eingabe(wert, fn, art) {
      const i = kn('input'); i.setAttribute('data-nicht-merken', '');
      if (art === 'text') { i.maxLength = 24; i.value = wert; } else { i.inputMode = 'decimal'; i.value = String(wert).replace('.', ','); }
      i.addEventListener('change', function () { fn(art === 'text' ? i.value : i.value.replace(',', '.')); });
      return i;
    }
    function auswahl(werte, aktuell, fn) { const s = kn('select'); s.setAttribute('data-nicht-merken', ''); werte.forEach(function (w) { const o = kn('option', '', w[1]); o.value = w[0]; s.append(o); }); s.value = String(aktuell); s.addEventListener('change', function () { fn(s.value); }); return s; }
    function linieZeigen() {
      const z = $('tLinie'); z.innerHTML = '';
      const t = gewaehlt.split('.'), a = +t[0], j = +t[1], b = P.bereiche[a], l = b && b.linien[j];
      if (!l) { gewaehlt = '0.0'; return linieZeigen(); }
      const r = linieRechnen(l), lz = last().L[a][j];
      z.append(kn('h3', 'topo-h', 'Linie ' + (a + 1) + '.' + (j + 1) + ' bearbeiten'));
      feld(z, 'Name', eingabe(l.name, function (v) { l.name = istText(v, 24) || l.name; neu(); }, 'text'));
      feld(z, 'Busgeräte', eingabe(l.n, function (v) { l.n = Math.round(zahlIn(v, 0, 300, l.n)); neu(); }));
      feld(z, 'Medium', auswahl([['tp64', 'TP-64'], ['tp256', 'TP-256']], l.med, function (v) { l.med = v === 'tp256' ? 'tp256' : 'tp64'; neu(); }));
      if (l.med === 'tp64') feld(z, 'Linienverstärker', auswahl([['0', '0 (1 Segment)'], ['1', '1 (2 Segmente)'], ['2', '2 (3 Segmente)'], ['3', '3 (4 Segmente)']], l.vs, function (v) { l.vs = +v; neu(); }));
      feld(z, 'Strom je Gerät in mA', eingabe(l.ma, function (v) { l.ma = zahlIn(v, 1, 50, l.ma); neu(); }));
      feld(z, 'eigene Telegramme je s', eingabe(l.tps, function (v) { l.tps = zahlIn(v, 0, 50, l.tps); neu(); }));
      const c = kn('input'); c.type = 'checkbox'; c.checked = l.ftAlt; c.setAttribute('data-nicht-merken', ''); c.addEventListener('change', function () { l.ftAlt = c.checked; neu(); });
      const cl = kn('label', 'feldzeile'); cl.style.gridTemplateColumns = 'auto 1fr'; cl.append(c, kn('span', '', 'Fehler einbauen: Filtertabelle des Linienkopplers nicht geladen')); z.append(cl);
      const w = kn('div', 'topo-werte');
      const zeile = function (k, v, rot) { const d = kn('div'); const bb = kn('b', '', k + ': '); d.append(bb, document.createTextNode(v)); if (rot) d.style.color = ROT; w.append(d); };
      zeile('Adressen', (a + 1) + '.' + (j + 1) + '.1 … ' + (a + 1) + '.' + (j + 1) + '.' + Math.max(1, Math.min(255, l.n)) + (anzLinien() > 1 ? ', Linienkoppler ' + (a + 1) + '.' + (j + 1) + '.0' : ''));
      zeile('Segmente', r.seg + ' mit je bis zu ' + (l.med === 'tp256' ? 256 : 64) + ' Geräten, hier ' + r.jeSeg + ' je Segment', r.zuViel);
      zeile('Höchstens', r.max + ' Geräte in dieser Linie', r.zuViel);
      zeile('Strom je Segment', zs(r.strom, 0) + ' mA, mit 20 % Reserve ' + zs(r.strom * 1.2, 0) + ' mA → ' + (isFinite(r.nt) ? r.nt + ' mA' : 'zu groß, Segment teilen'), !isFinite(r.nt));
      zeile('Buslast', zs(lz.rate, 1) + ' Telegramme/s · ' + zs(lz.pz, 0) + ' %', lz.pz > 50);
      z.append(w);
      const k = kn('div', 'topo-zeile');
      const knopf = function (t, fn, leise) { const x = kn('button', leise ? 'knopf-leise' : 'knopf', t); x.type = 'button'; x.addEventListener('click', fn); k.append(x); };
      knopf('+ Linie', function () { if (b.linien.length >= LMAX) return status('Höchstens 15 Linien je Bereich.', true); b.linien.push(linie('Linie ' + (b.linien.length + 1), 30, 3)); gewaehlt = a + '.' + (b.linien.length - 1); neu(true); });
      knopf('+ Bereich', function () { if (P.bereiche.length >= LMAX) return status('Höchstens 15 Bereiche.', true); P.bereiche.push({ name: 'Bereich ' + (P.bereiche.length + 1), linien: [linie('Linie 1', 30, 3)] }); gewaehlt = (P.bereiche.length - 1) + '.0'; neu(true); });
      knopf('Linie löschen', function () { if (anzLinien() <= 1) return status('Die letzte Linie bleibt.', true); entfernen(a, j); }, true);
      z.append(k);
      const bn = kn('div', 'topo-zeile');
      const bi = eingabe(b.name, function (v) { b.name = istText(v, 24) || b.name; neu(); }, 'text'); bi.setAttribute('aria-label', 'Name des Bereichs');
      bn.append(kn('span', '', 'Bereich ' + (a + 1) + ':'), bi);
      z.append(bn);
    }
    function entfernen(a, j) {
      const umbenennen = function (k) { const t = k.split('.'), x = +t[0], y = +t[1]; if (x === a && y === j) return null; if (x === a && y > j) return x + '.' + (y - 1); return k; };
      P.bereiche[a].linien.splice(j, 1);
      let weg = null;
      if (!P.bereiche[a].linien.length) { P.bereiche.splice(a, 1); weg = a; }
      P.ga = P.ga.map(function (g) {
        let s = umbenennen(g.s); const e = g.e.map(umbenennen).filter(function (x) { return x; });
        const verschiebe = function (k) { if (weg === null || !k) return k; const t = k.split('.'); return +t[0] > weg ? (+t[0] - 1) + '.' + t[1] : k; };
        s = verschiebe(s); return s ? { h: g.h, m: g.m, u: g.u, name: g.name, s: s, e: e.map(verschiebe) } : null;
      }).filter(function (g) { return g; });
      gewaehlt = '0.0'; ANIM = null; neu(true);
    }

    // ---------- Gruppenadressen ----------
    let bearbeite = -1;
    function linienListe() { const l = []; P.bereiche.forEach(function (b, a) { b.linien.forEach(function (x, j) { l.push([a + '.' + j, (a + 1) + '.' + (j + 1) + ' ' + x.name]); }); }); return l; }
    function gaListe(aktiv) {
      const z = $('tGaListe'); z.innerHTML = '';
      if (!P.ga.length) z.append(kn('p', 'hilfe', 'Noch keine Gruppenadressen. Unten anlegen.'));
      P.ga.forEach(function (g, i) {
        const r = kn('div', 'ga-zeile' + (i === aktiv ? ' aktiv' : ''));
        const sb = kn('button', 'mini senden', '▶'); sb.type = 'button'; sb.setAttribute('aria-label', gaText(g) + ' senden'); sb.addEventListener('click', function () { senden(i); });
        const mitte = kn('div'); mitte.append(kn('span', 'ga', gaText(g) + ' '), document.createTextNode(g.name), kn('small', '', 'von ' + lName(g.s) + ' an ' + (g.e.length ? g.e.map(lName).join(', ') : '–')));
        const eb = kn('button', 'mini', '✎'); eb.type = 'button'; eb.setAttribute('aria-label', gaText(g) + ' bearbeiten'); eb.addEventListener('click', function () { formFuellen(i); });
        const xb = kn('button', 'mini', '×'); xb.type = 'button'; xb.setAttribute('aria-label', gaText(g) + ' löschen'); xb.addEventListener('click', function () { P.ga.splice(i, 1); if (bearbeite === i) bearbeite = -1; neu(); });
        r.append(sb, mitte, eb, xb); z.append(r);
      });
    }
    function formAufbauen(sender, empf) {
      const s = $('fSender'), alt = sender || s.value; s.innerHTML = '';
      linienListe().forEach(function (w) { const o = kn('option', '', w[1]); o.value = w[0]; s.append(o); });
      if (alt && linienListe().some(function (w) { return w[0] === alt; })) s.value = alt;
      const e = $('fEmpf'), an = empf || Array.prototype.map.call(e.querySelectorAll('input:checked'), function (x) { return x.value; }); e.innerHTML = '';
      linienListe().forEach(function (w) { const l = kn('label'), c = kn('input'); c.type = 'checkbox'; c.value = w[0]; c.checked = an.indexOf(w[0]) >= 0; c.setAttribute('data-nicht-merken', ''); l.append(c, document.createTextNode(lName(w[0]))); l.title = w[1]; e.append(l); });
    }
    function formFuellen(i) {
      const g = P.ga[i]; bearbeite = i;
      $('fH').value = g.h; $('fM').value = g.m; $('fU').value = g.u; $('fName').value = g.name;
      formAufbauen(g.s, g.e); $('tGaForm').open = true; meldF('Bearbeite ' + gaText(g) + '.', false);
      $('fH').focus();
    }
    function meldF(t, schlecht) { $('fMeldung').textContent = t; $('fMeldung').className = 'topo-meldung ' + (schlecht ? 'schlecht' : 'gut'); }
    $('fLeeren').addEventListener('click', function () { bearbeite = -1; ['fH', 'fM', 'fU', 'fName'].forEach(function (id) { $(id).value = ''; }); formAufbauen(null, []); meldF('', false); });
    $('fSpeichern').addEventListener('click', function () {
      const h = +$('fH').value, m = +$('fM').value, u = +$('fU').value;
      if (!/^\d+$/.test($('fH').value) || !/^\d+$/.test($('fM').value) || !/^\d+$/.test($('fU').value) || h > 31 || m > 7 || u > 255) return meldF('Hauptgruppe 0–31, Mittelgruppe 0–7, Untergruppe 0–255.', true);
      if (h === 0 && m === 0 && u === 0) return meldF('0/0/0 ist für Rundsendungen reserviert.', true);
      if (P.ga.some(function (g, i) { return i !== bearbeite && g.h === h && g.m === m && g.u === u; })) return meldF(h + '/' + m + '/' + u + ' gibt es schon.', true);
      if (bearbeite < 0 && P.ga.length >= 60) return meldF('Höchstens 60 Gruppenadressen.', true);
      const e = Array.prototype.map.call($('fEmpf').querySelectorAll('input:checked'), function (x) { return x.value; });
      const g = { h: h, m: m, u: u, name: istText($('fName').value, 40) || 'Gruppe ' + h + '/' + m + '/' + u, s: $('fSender').value, e: e };
      if (bearbeite >= 0) P.ga[bearbeite] = g; else P.ga.push(g);
      meldF((bearbeite >= 0 ? 'Geändert: ' : 'Angelegt: ') + gaText(g) + '. Mit ▶ senden.', false); bearbeite = -1; neu();
    });

    // ---------- Buslast-Tabelle ----------
    function lastZeigen() {
      const z = $('tLast'); z.innerHTML = '';
      const LA = last(), rahmen = kn('div', 'rahmen'), t = kn('table', 'tabelle'), kopf = kn('tr');
      ['Strecke', 'Telegramme/s', 'Buslast', 'Material'].forEach(function (h) { kopf.append(kn('th', '', h)); });
      const th = kn('thead'); th.append(kopf); t.append(th);
      const tb = kn('tbody');
      const zeile = function (name, rate, pz, mat, fett) {
        const tr = kn('tr'), n = kn('td'); if (fett) n.append(kn('b', '', name)); else n.textContent = name;
        const l = kn('td');
        if (isFinite(pz)) { const bal = kn('span', 'lastbalken'), i = kn('i'); i.style.width = Math.min(100, pz) + '%'; i.style.background = lastFarbe(pz); bal.append(i); l.append(bal, document.createTextNode(zs(pz, 0) + ' %' + (pz > 50 ? ' – zu hoch' : pz > 25 ? ' – hoch' : ''))); } else l.textContent = 'unkritisch (IP)';
        const r = kn('td', 'zahl', zs(rate, 1));
        tr.append(n, r, l, kn('td', '', mat)); tb.append(tr);
      };
      const viele = anzLinien() > 1, mehrB = P.bereiche.length > 1;
      let summe = { geraete: 0, nt: {}, lk: 0, lv: 0 };
      if (mehrB) zeile('Bereichslinie 0.0 (' + (P.bb === 'ip' ? 'KNX IP' : 'KNX TP') + ')', LA.bb, LA.bbPz, P.bereiche.length + (P.bb === 'ip' ? ' IP-Router' : ' Bereichskoppler'), true);
      P.bereiche.forEach(function (b, a) {
        if (viele) zeile('Hauptlinie ' + (a + 1) + '.0 – ' + b.name, LA.haupt[a], LA.hauptPz[a], b.linien.length + ' Linienkoppler', true);
        b.linien.forEach(function (l, j) {
          const r = linieRechnen(l), lz = LA.L[a][j];
          summe.geraete += l.n; if (viele) summe.lk++; summe.lv += l.med === 'tp256' ? 0 : l.vs;
          if (isFinite(r.nt)) summe.nt[r.nt] = (summe.nt[r.nt] || 0) + r.seg;
          zeile('  Linie ' + (a + 1) + '.' + (j + 1) + ' – ' + l.name, lz.rate, lz.pz, l.n + ' Geräte, ' + r.seg + ' × NT ' + (isFinite(r.nt) ? r.nt + ' mA' : '?') + (r.seg > 1 ? ', ' + (r.seg - 1) + ' LV' : ''));
        });
      });
      t.append(tb); rahmen.append(t); z.append(rahmen);
      const nt = Object.keys(summe.nt).sort(function (x, y) { return x - y; }).map(function (k) { return summe.nt[k] + ' × ' + k + ' mA'; }).join(', ');
      z.append(kn('p', 'hilfe', 'Summe: ' + summe.geraete + ' Busgeräte in ' + anzLinien() + ' Linien und ' + P.bereiche.length + ' Bereich' + (P.bereiche.length > 1 ? 'en' : '') + ' · Spannungsversorgungen ' + (nt || '–') + ' · ' + summe.lk + ' Linienkoppler · ' + summe.lv + ' Linienverstärker' + (mehrB ? ' · ' + P.bereiche.length + (P.bb === 'ip' ? ' IP-Router' : ' Bereichskoppler') : '') + '. Buslast geschätzt mit rund 20 ms je Telegramm samt Quittung; über 25 % wird es eng, über 50 % gehen Telegramme verloren.'));
    }

    // ---------- Ablauf ----------
    function status(t, schlecht) { $('tStatus').textContent = t; $('tStatus').className = 'topo-meldung ' + (schlecht ? 'schlecht' : 'gut'); }
    function neu(layout) {
      speichern(); if (layout) aufbau();
      $('tBackbone').value = P.bb; $('tModus').value = P.modus; $('tQ').value = String(P.q).replace('.', ',');
      linieZeigen(); gaListe(-1); formAufbauen(); lastZeigen();
    }
    $('tLaden').addEventListener('click', function () {
      const art = $('tVorlage').value;
      if (art === 'rechner' && window.KNXPlanung && KNXPlanung.rechne(KNXPlanung.werte()).zuViel) return status('Der Planungsrechner ergibt mehr als 15 Bereiche – so geht es nicht.', true);
      P = pruefen(vorlage(art)); gewaehlt = '0.0'; ANIM = null; bearbeite = -1;
      $('tProt').innerHTML = ''; $('tProt').append(kn('li', 'leise', 'Noch kein Telegramm gesendet. Drücke ▶ bei einer Gruppenadresse.'));
      neu(true); status('Vorlage geladen: ' + $('tVorlage').selectedOptions[0].textContent + '.');
    });
    $('tBackbone').addEventListener('change', function () { P.bb = $('tBackbone').value === 'tp' ? 'tp' : 'ip'; neu(); });
    $('tModus').addEventListener('change', function () { const v = $('tModus').value; P.modus = ['filter', 'alle', 'sperren'].indexOf(v) >= 0 ? v : 'filter'; neu(); });
    $('tQ').addEventListener('change', function () { P.q = zahlIn($('tQ').value.replace(',', '.'), 0, 100, P.q); neu(); });
    cv.addEventListener('click', function (ev) {
      if (!POS) return;
      const r = cv.getBoundingClientRect(), x = ev.clientX - r.left, y = ev.clientY - r.top;
      POS.b.forEach(function (ab, a) { ab.linien.forEach(function (p, j) { if (x >= p.x && x <= p.x + POS.bw && y >= p.y && y <= p.y + POS.bh) { gewaehlt = a + '.' + j; linieZeigen(); } }); });
    });
    cv.addEventListener('mousemove', function (ev) {
      if (!POS) return;
      const r = cv.getBoundingClientRect(), x = ev.clientX - r.left, y = ev.clientY - r.top;
      cv.style.cursor = POS.b.some(function (ab) { return ab.linien.some(function (p) { return x >= p.x && x <= p.x + POS.bw && y >= p.y && y <= p.y + POS.bh; }); }) ? 'pointer' : 'default';
    });
    let breite = 0;
    window.addEventListener('resize', function () { if (cv.clientWidth !== breite) { breite = cv.clientWidth; aufbau(); } });
    function schleife(t) { if (cv.clientWidth && cv.clientWidth !== breite) { breite = cv.clientWidth; aufbau(); } zeichnen(t); requestAnimationFrame(schleife); }
    // Teilen
    $('tTeilen').addEventListener('click', function () { Teilen.url('anlage', P).then(function (url) { Teilen.kopieren(url, function (t) { $('tTeilenMeldung').textContent = t; setTimeout(function () { $('tTeilenMeldung').textContent = ''; }, 5000); }); }); });
    const vorherKnopf = Teilen.knopf($('tTeilen').parentNode, SPEICHER, function (roh) {
      let p = null; try { p = pruefen(JSON.parse(roh)); } catch (x) { p = null; }
      if (!p) return status('Keine gültige vorherige Anlage gefunden.', true);
      P = p; gewaehlt = '0.0'; ANIM = null; neu(true); status('Vorherige Anlage wiederhergestellt.');
    }, 'Anlage');

    aufbau(); neu();
    requestAnimationFrame(schleife);
    Teilen.lesen('anlage').then(function (roh) {
      if (!roh) return;
      const p = pruefen(roh); if (!p) throw new Error('ungültig');
      const text = JSON.stringify(p), gesichert = Teilen.sichern(SPEICHER, text);
      P = p; clearTimeout(uhr); try { localStorage.setItem(SPEICHER, text); } catch (x) { /* ohne Speicher */ }
      gewaehlt = '0.0'; neu(true); vorherKnopf.zeigen();
      status('Anlage aus dem Link geladen und gespeichert.' + (gesichert ? ' Deine vorherige Anlage ist gesichert.' : ''));
      $('topo').scrollIntoView();
    }).catch(function () { status('Der Link ist unvollständig oder beschädigt – es gilt die gespeicherte Anlage.', true); });

    // ---------- Gruppenadress-Planer ----------
    const GEWERKE = [
      ['licht', 'Licht', '#E0A800', [['Schalten', '1.001', 1], ['Status', '1.001', 1], ['Dimmen relativ', '3.007', 1], ['Helligkeitswert', '5.001', 1], ['Status Helligkeit', '5.001', 1]]],
      ['jal', 'Jalousie / Rollladen', BLAU, [['Auf/Ab', '1.008', 1], ['Stopp/Lamelle', '1.007', 1], ['Position', '5.001', 1], ['Status Position', '5.001', 1], ['Position Lamelle', '5.001', 0]]],
      ['hzg', 'Heizung', ROT, [['Isttemperatur', '9.001', 1], ['Sollwert', '9.001', 1], ['Stellgröße', '5.001', 1], ['Betriebsart', '20.102', 0], ['Fensterkontakt', '1.019', 1]]],
      ['sd', 'Steckdosen', GRUEN, [['Schalten', '1.001', 1], ['Status', '1.001', 0]]],
      ['sens', 'Sensoren', GRAU, [['Präsenz', '1.001', 0], ['Helligkeit', '9.004', 0], ['Luftqualität CO₂', '9.008', 0]]]
    ];
    const ZENTRAL = [['Alles aus', '1.001'], ['Windalarm', '1.005'], ['Außentemperatur', '9.001'], ['Tag/Nacht', '1.024'], ['Anwesend/Abwesend', '1.018']];
    const PL_SPEICHER = 'knx-ga-planer-1';
    let PL = null;
    try { PL = JSON.parse(localStorage.getItem(PL_SPEICHER) || 'null'); } catch (x) { PL = null; }
    if (!PL || typeof PL !== 'object') PL = {};
    PL = { s: PL.s === 'geschoss' ? 'geschoss' : 'gewerk', g: istText(PL.g, 120) || 'KG, EG, OG, DG', r: Math.round(zahlIn(PL.r, 1, 60, 6)), z: PL.z !== false, f: PL.f && typeof PL.f === 'object' ? PL.f : {} };
    GEWERKE.forEach(function (gw) { gw[3].forEach(function (fk, i) { const k = gw[0] + i; if (typeof PL.f[k] !== 'boolean') PL.f[k] = !!fk[2]; }); });
    Object.keys(PL.f).forEach(function (k) { if (!/^[a-z]{2,5}\d$/.test(k) || typeof PL.f[k] !== 'boolean') delete PL.f[k]; });
    $('pStruktur').value = PL.s; $('pGeschosse').value = PL.g; $('pRaeume').value = PL.r; $('pZentral').checked = PL.z;
    GEWERKE.forEach(function (gw) {
      const fs = kn('fieldset'); fs.style.setProperty('--farbe', gw[2]); fs.append(kn('legend', '', gw[1]));
      gw[3].forEach(function (fk, i) { const l = kn('label'), c = kn('input'); c.type = 'checkbox'; c.checked = PL.f[gw[0] + i]; c.setAttribute('data-nicht-merken', ''); c.addEventListener('change', function () { PL.f[gw[0] + i] = c.checked; planen(); }); l.append(c, document.createTextNode(fk[0] + ' (' + fk[1] + ')')); fs.append(l); });
      $('pFunktionen').append(fs);
    });
    ['pStruktur', 'pGeschosse', 'pRaeume', 'pZentral'].forEach(function (id) { $(id).addEventListener('change', function () {
      PL.s = $('pStruktur').value === 'geschoss' ? 'geschoss' : 'gewerk'; PL.g = istText($('pGeschosse').value, 120); PL.r = Math.round(zahlIn($('pRaeume').value.replace(',', '.'), 1, 60, PL.r)); $('pRaeume').value = PL.r; PL.z = $('pZentral').checked; planen();
    }); });
    let LISTE = [];
    function planen() {
      try { localStorage.setItem(PL_SPEICHER, JSON.stringify(PL)); } catch (x) { /* ohne Speicher */ }
      const gs = PL.g.split(',').map(function (x) { return x.trim().slice(0, 12); }).filter(function (x) { return x; }).slice(0, 31);
      const fehler = [], liste = [];
      if (!gs.length) fehler.push('Mindestens ein Geschoss eintragen.');
      if (PL.z) ZENTRAL.forEach(function (z, i) { liste.push([0, 0, i + 1, 'Zentral ' + z[0], z[1]]); });
      const aktiv = GEWERKE.map(function (gw) { return [gw, gw[3].filter(function (fk, i) { return PL.f[gw[0] + i]; })]; }).filter(function (x) { return x[1].length; });
      if (PL.s === 'gewerk' && gs.length > 8) fehler.push('Funktional nach Gewerk: höchstens 8 Geschosse (Mittelgruppe 0 … 7). Weitere Geschosse in eine eigene Hauptgruppe oder räumlich gliedern.');
      if (PL.s === 'geschoss' && aktiv.length > 7) fehler.push('Räumlich: höchstens 7 Gewerke (Mittelgruppe 1 … 7).');
      aktiv.forEach(function (x, gi) {
        const gw = x[0], fk = x[1], n = PL.r * fk.length;
        if (n > 255) fehler.push(gw[1] + ': ' + PL.r + ' Räume × ' + fk.length + ' Funktionen = ' + n + ' Untergruppen, höchstens 255 möglich. Weniger Räume je Geschoss oder Funktionen.');
        gs.forEach(function (g, mi) {
          if (PL.s === 'gewerk' && mi > 7) return;
          for (let r = 0; r < PL.r; r++) fk.forEach(function (f, fi) {
            const u = r * fk.length + fi + 1; if (u > 255) return;
            const h = PL.s === 'gewerk' ? gi + 1 : mi + 1, m = PL.s === 'gewerk' ? mi : gi + 1;
            if (h > 31) return;
            liste.push([h, m, u, gw[1].split(' ')[0] + ' ' + g + ' Raum ' + (r + 1) + ' ' + f[0], f[1]]);
          });
        });
      });
      LISTE = liste;
      const mz = $('pMeldung'); mz.innerHTML = ''; fehler.forEach(function (f) { mz.append(kn('p', 'topo-meldung schlecht', f)); });
      $('pAnzahl').textContent = liste.length + ' Gruppenadressen' + (liste.length > 400 ? ' (Tabelle zeigt die ersten 400, CSV enthält alle)' : '');
      const tb = $('pListe'); tb.innerHTML = '';
      const frag = document.createDocumentFragment();
      liste.slice(0, 400).forEach(function (z) { const tr = kn('tr'); tr.append(kn('td', '', z[0] + '/' + z[1] + '/' + z[2]), kn('td', '', z[0] + '/' + (z[1] * 256 + z[2])), kn('td', '', z[3]), kn('td', '', z[4])); frag.append(tr); });
      tb.append(frag);
    }
    $('pCsv').addEventListener('click', function () {
      const esc = function (t) { t = String(t); if (/^[=+\-@]/.test(t)) t = "'" + t; return '"' + t.replace(/"/g, '""') + '"'; };
      const text = '﻿' + [['Gruppenadresse', 'Name', 'DPT']].concat(LISTE.map(function (z) { return [z[0] + '/' + z[1] + '/' + z[2], z[3], 'DPST-' + z[4].replace('.', '-').replace(/-0*/, '-')]; })).map(function (z) { return z.map(esc).join(';'); }).join('\r\n');
      const a = kn('a'); a.href = URL.createObjectURL(new Blob([text], { type: 'text/csv;charset=utf-8' })); a.download = 'gruppenadressen.csv';
      document.body.append(a); a.click(); setTimeout(function () { URL.revokeObjectURL(a.href); a.remove(); }, 1000);
    });
    planen();

    // ---------- Adress-Werkstatt ----------
    const hex4 = function (n) { return ('000' + n.toString(16).toUpperCase()).slice(-4); };
    function lesen(t) {
      t = String(t).trim(); let m;
      if ((m = /^(\d{1,2})\/(\d)\/(\d{1,3})$/.exec(t))) { const h = +m[1], mm = +m[2], u = +m[3]; if (h > 31 || mm > 7 || u > 255) return [NaN, 'dreistufig: H 0–31, M 0–7, U 0–255']; return [h * 2048 + mm * 256 + u, 'Gruppenadresse dreistufig']; }
      if ((m = /^(\d{1,2})\/(\d{1,4})$/.exec(t))) { const h = +m[1], u = +m[2]; if (h > 31 || u > 2047) return [NaN, 'zweistufig: H 0–31, U 0–2047']; return [h * 2048 + u, 'Gruppenadresse zweistufig']; }
      if ((m = /^(\d{1,2})\.(\d{1,2})\.(\d{1,3})$/.exec(t))) { const b = +m[1], l = +m[2], tn = +m[3]; if (b > 15 || l > 15 || tn > 255) return [NaN, 'physikalisch: Bereich 0–15, Linie 0–15, Teilnehmer 0–255']; return [b * 4096 + l * 256 + tn, 'physikalische Adresse']; }
      if ((m = /^0x([0-9a-f]{1,4})$/i.exec(t))) return [parseInt(m[1], 16), 'Hexadezimalzahl'];
      if ((m = /^([0-9a-f]{2})\s+([0-9a-f]{2})$/i.exec(t))) return [parseInt(m[1] + m[2], 16), 'zwei Bytes (High, Low)'];
      if ((m = /^\d{1,5}$/.exec(t))) { const n = +t; return n <= 65535 ? [n, 'Dezimalzahl'] : [NaN, 'höchstens 65 535']; }
      return [NaN, 'Format nicht erkannt'];
    }
    function bitsZeigen(z, n, teile) {
      const bits = kn('div', 'bits'); let i = 0;
      teile.forEach(function (tl) { for (let k = 0; k < tl[0]; k++, i++) { const s = kn('span', '', String((n >> (15 - i)) & 1)); s.style.background = tl[2]; bits.append(s); } });
      const tt = kn('div', 'bits-teile'); tt.style.gridTemplateColumns = teile.map(function (tl) { return tl[0] + 'fr'; }).join(' ');
      teile.forEach(function (tl) { const s = kn('span', '', tl[1]); s.style.borderColor = tl[2]; s.style.color = tl[2]; tt.append(s); });
      z.append(bits, tt);
    }
    function werkstatt() {
      const z = $('wAusgabe'); z.innerHTML = '';
      const r = lesen($('wEingabe').value), n = r[0];
      if (!isFinite(n)) { z.append(kn('p', 'topo-meldung schlecht', r[1] + '.')); return; }
      z.append(kn('p', 'hilfe', 'Erkannt: ' + r[1] + ' · Zahl ' + n + ' · hexadezimal 0x' + hex4(n) + ' · Bytes ' + hex4(n).slice(0, 2) + ' ' + hex4(n).slice(2) + ' · binär ' + ('0000000000000000' + n.toString(2)).slice(-16).replace(/(\d{4})(?=\d)/g, '$1 ')));
      const H = n >> 11, M = (n >> 8) & 7, U = n & 255, U2 = n & 2047, B = n >> 12, L = (n >> 8) & 15;
      const k1 = kn('div', 'lesart'); k1.append(kn('h3', '', 'als dreistufige Gruppenadresse'), kn('div', 'gross', H + '/' + M + '/' + U));
      bitsZeigen(k1, n, [[5, 'Haupt ' + H, LILA], [3, 'Mittel ' + M, BLAU], [8, 'Unter ' + U, GRUEN]]);
      k1.append(kn('p', 'hilfe', '2048 · ' + H + ' + 256 · ' + M + ' + ' + U + ' = ' + n)); z.append(k1);
      const k2 = kn('div', 'lesart'); k2.append(kn('h3', '', 'als zweistufige Gruppenadresse'), kn('div', 'gross', H + '/' + U2));
      bitsZeigen(k2, n, [[5, 'Haupt ' + H, LILA], [11, 'Unter ' + U2, GRUEN]]);
      k2.append(kn('p', 'hilfe', '2048 · ' + H + ' + ' + U2 + ' = ' + n)); z.append(k2);
      const k3 = kn('div', 'lesart'); k3.append(kn('h3', '', 'als physikalische Adresse'), kn('div', 'gross', B + '.' + L + '.' + U));
      bitsZeigen(k3, n, [[4, 'Bereich ' + B, ORANGE], [4, 'Linie ' + L, BLAU], [8, 'Teiln. ' + U, GRUEN]]);
      k3.append(kn('p', 'hilfe', '4096 · ' + B + ' + 256 · ' + L + ' + ' + U + ' = ' + n + (U === 0 ? ' · Teilnehmer 0 = Koppler' + (L === 0 ? ' (Bereichskoppler)' : ' (Linienkoppler)') : '') + (n === 0xFFFF ? ' · 15.15.255 = Werksadresse neuer Geräte' : '')));
      z.append(k3);
      z.append(kn('p', 'hilfe', 'Woher weiß ein Busgerät, welche Lesart gilt? Im Telegramm sagt Bit 7 des sechsten Bytes, ob die Zieladresse eine Gruppenadresse (1) oder eine physikalische Adresse (0) ist. Die Quelladresse ist immer physikalisch. Ob zwei- oder dreistufig, ist nur Darstellung – im Telegramm steht dieselbe Zahl.'));
    }
    $('wEingabe').value = '1/0/1';
    $('wEingabe').addEventListener('input', werkstatt);
    werkstatt();
  })();
  </script>
</body>
</html>
